! ********************************************************************
!____________________________________________________________________
!
! IDF written for EnergyPlus, v7.2,
! by DIVA-for-Grasshopper, v2.0.0.7, on 05/14/2014 20:15:31,
! using NREL provided data (notice below)
!
! Project Name: -75.0
! Internal Loads (People): 0.1 [/m^2]
! Internal Loads (Lights): 11.74 [W/m^2]
! Internal Loads (Equipment): 4 [W/m^2]
! Heating Set Point: 22 [deg C]
! Cooling Set Point: 26 [deg C]
! Heating Efficiency: 0.8
! Cooling Efficiency: 3
! Infiltration Rate: 0.5 [ac/h]
! Minimum Fresh Air per Person: 0.00944 [(m3/s)/person]
! EPlus native dimming control: 300 lux
! Program Type: Office
! Weather Location: GENEVA - CHE
!
!____________________________________________________________________

! BEGIN NREL NOTICE
!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****

!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****

!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****


! ********************************************************************
! GENERAL SIMULATION PARAMETERS

  Version,7.2;

  SimulationControl,
    NO,                      !- Do Zone Sizing Calculation
    NO,                      !- Do System Sizing Calculation
    NO,                      !- Do Plant Sizing Calculation
    NO,                      !- Run Simulation for Sizing Periods
    YES;                     !- Run Simulation for Weather File Run Periods

  Building,
    BUILDING,                !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullExteriorWithReflections, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated
    
  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Solution Algorithm 
    200.0000;                    !- Surface Temperature Upper Limit 

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

  Sizing:Parameters,
    1.1,                     !- Heating Sizing Factor
    1.1,                     !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window

  ConvergenceLimits,
    5,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ShadowCalculation,
    30,                       !- Calculation Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

  Timestep,1;                 !- Number of Timesteps per Hour 

! ********************************************************************
! SITE SPECIFIC SYSTEM SIZING PARAMETERS
 
  !!var:InsertDDYfile!!
  
    Site:GroundTemperature:BuildingSurface,
      20,  !- January Ground Temperature {C}
      20,  !- February Ground Temperature {C}
      20,  !- March Ground Temperature {C}
      20,  !- April Ground Temperature {C}
      20,  !- May Ground Temperature {C}
      20,  !- June Ground Temperature {C}
      20,  !- July Ground Temperature {C}
      20,  !- August Ground Temperature {C}
      20,  !- September Ground Temperature {C}
      20,  !- October Ground Temperature {C}
      20,  !- November Ground Temperature {C}
      20;  !- December Ground Temperature {C}
  
    Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;
  
    Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier

    
! ********************************************************************
! SCHEDULE TYPES

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name
   
! ********************************************************************
! FIXED SCHEDULES
 
  Schedule:Compact,
     ALWAYS_ON,               !- Name
     On/Off,                  !- Schedule Type Limits Name
     Through: 12/31,          !- Field 1
     For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3
 
 Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3
    
  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4  
    
  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3
  

! ********************************************************************
! PROGRAM DEPENDENT SCHEDULES

! ********************************************************************
! OFFICE

  ! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
  ! Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0
  Schedule:Compact,
    OFF_HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18  

  Schedule:Compact,
    OFF_HtgSetP_Sch,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,  !- Field 2
    Until: 05:00,            !- Field 3
    15,                      !- Field 4
    Until: 19:00,            !- Field 5
    22,                    !- Field 6
    Until: 24:00,            !- Field 7
    15,                      !- Field 8
    For SummerDesignDay,     !- Field 9
    Until: 24:00,            !- Field 10
    15,                      !- Field 11
    For: Saturday,           !- Field 12
    Until: 06:00,            !- Field 13
    15,                      !- Field 14
    Until: 17:00,            !- Field 15
    22,                    !- Field 16
    Until: 24:00,            !- Field 17
    15,                      !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,            !- Field 20
    22,                    !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 24:00,            !- Field 23
    15;                      !- Field 24
  
  Schedule:Compact,
    OFF_ClgSetP_Sch,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    32,                      !- Field 4
    Until: 22:00,            !- Field 5
    26,                    !- Field 6
    Until: 24:00,            !- Field 7
    32,                      !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    32,                      !- Field 11
    Until: 18:00,            !- Field 12
    26,                    !- Field 13
    Until: 24:00,            !- Field 14
    32,                      !- Field 15
    For WinterDesignDay,     !- Field 16
    Until: 24:00,            !- Field 17
    32,                      !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    32;                      !- Field 21
 
  Schedule:Compact,
    OFF_OCC_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.05,       !- Field 7
    For: Weekdays,           !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 07:00,0.1,        !- Field 12
    Until: 08:00,0.2,        !- Field 14
    Until: 12:00,0.95,       !- Field 16
    Until: 13:00,0.5,        !- Field 18
    Until: 17:00,0.95,       !- Field 20
    Until: 18:00,0.7,        !- Field 22
    Until: 20:00,0.4,        !- Field 24
    Until: 22:00,0.1,        !- Field 26
    Until: 24:00,0.05,       !- Field 28
    For: Saturday,           !- Field 30
    Until: 06:00,0.0,        !- Field 31
    Until: 08:00,0.1,        !- Field 33
    Until: 14:00,0.5,        !- Field 35
    Until: 17:00,0.1,        !- Field 37
    Until: 24:00,0.0,        !- Field 39
    For: AllOtherDays,       !- Field 41
    Until: 24:00,0.0;        !- Field 42

  Schedule:Compact,
    OFF_LIGHT_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.3,        !- Field 7
    Until: 17:00,0.9,        !- Field 9
    Until: 18:00,0.7,        !- Field 11
    Until: 20:00,0.5,        !- Field 13
    Until: 22:00,0.3,        !- Field 15
    Until: 23:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday,           !- Field 21
    Until: 06:00,0.05,       !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 14:00,0.5,        !- Field 26
    Until: 17:00,0.15,       !- Field 28
    Until: 24:00,0.05,       !- Field 30
    For: SummerDesignDay,    !- Field 32
    Until: 24:00,1.0,        !- Field 33
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,0.0,        !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0.05;       !- Field 39

  Schedule:Compact,
    OFF_EQUIP_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.40,       !- Field 3
    Until: 12:00,0.90,       !- Field 5
    Until: 13:00,0.80,       !- Field 7
    Until: 17:00,0.90,       !- Field 9
    Until: 18:00,0.80,       !- Field 11
    Until: 20:00,0.60,       !- Field 13
    Until: 22:00,0.50,       !- Field 15
    Until: 24:00,0.40,       !- Field 17
    For: Saturday,           !- Field 19
    Until: 06:00,0.30,       !- Field 20
    Until: 08:00,0.4,        !- Field 22
    Until: 14:00,0.5,        !- Field 24
    Until: 17:00,0.35,       !- Field 26
    Until: 24:00,0.30,       !- Field 28
    For: SummerDesignDay,    !- Field 30
    Until: 24:00,1.0,        !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: AllOtherDays,       !- Field 36
    Until: 24:00,0.30;       !- Field 37

! ********************************************************************
! RESIDENCE

  Schedule:Compact,
    APT_HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3
  
  Schedule:Compact,
    APT_ClgSetP_Sch,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,26;       !- Field 3
    
  Schedule:Compact,
    APT_HtgSetP_Sch,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,22;       !- Field 3

  Schedule:Compact,
    APT_OCC_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 8:00,0.85,        !- Field 5
    Until: 9:00,0.39,        !- Field 7
    Until: 16:00,0.25,       !- Field 9
    Until: 17:00,0.3,        !- Field 11
    Until: 18:00,0.52,       !- Field 13
    Until: 21:00,0.87,       !- Field 15
    Until: 24:00,1.0;        !- Field 17
    
  Schedule:Compact,
    APT_LIGHT_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 04:00,0.067,      !- Field 3
    Until: 05:00,0.187,      !- Field 5
    Until: 06:00,0.394,      !- Field 7
    Until: 07:00,0.440,      !- Field 9
    Until: 08:00,0.393,      !- Field 11
    Until: 09:00,0.172,      !- Field 13
    Until: 15:00,0.119,      !- Field 15
    Until: 16:00,0.206,      !- Field 17
    Until: 17:00,0.439,      !- Field 19
    Until: 18:00,0.616,      !- Field 21
    Until: 19:00,0.829,      !- Field 23
    Until: 20:00,0.986,      !- Field 25
    Until: 21:00,1.0,        !- Field 27
    Until: 22:00,0.692,      !- Field 29
    Until: 23:00,0.384,      !- Field 31
    Until: 24:00,0.160;      !- Field 33
    
  Schedule:Compact,
    APT_EQUIP_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.45,        !- Field 3
    Until: 2:00,0.41,        !- Field 5
    Until: 3:00,0.39,        !- Field 7
    Until: 5:00,0.38,        !- Field 9
    Until: 6:00,0.43,        !- Field 11
    Until: 7:00,0.54,        !- Field 13
    Until: 8:00,0.65,        !- Field 15
    Until: 9:00,0.66,        !- Field 17
    Until: 10:00,0.67,       !- Field 19
    Until: 11:00,0.69,       !- Field 21
    Until: 12:00,0.70,       !- Field 23
    Until: 13:00,0.69,       !- Field 25
    Until: 14:00,0.66,       !- Field 27
    Until: 15:00,0.65,       !- Field 29
    Until: 16:00,0.68,       !- Field 31
    Until: 17:00,0.80,       !- Field 33
    Until: 19:00,1.0,        !- Field 35
    Until: 20:00,0.93,       !- Field 37
    Until: 21:00,0.89,       !- Field 39
    Until: 22:00,0.85,       !- Field 41
    Until: 23:00,0.71,       !- Field 43
    Until: 24:00,0.58;       !- Field 45

! ********************************************************************
! GEOMETRY RULES

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

! ********************************************************************
! ZONE

  Zone,
    ZONE1,                   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}
    
! ********************************************************************
! PEOPLE

  People,
    ZONE1 People,            !- Name
    ZONE1,                   !- Zone or ZoneList Name
    OFF_OCC_SCH, !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1,                           !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type
    
! ********************************************************************
! EQUIPMENT GAINS

  ElectricEquipment,
    ZONE1 Equip,             !- Name
    ZONE1,                   !- Zone or ZoneList Name
    OFF_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory
    
! ********************************************************************
! INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    ZONE1 Infiltration, !- Name
    ZONE1, !- Zone or ZoneList Name
    ALWAYS_ON, !- Schedule Name
    AirChanges/Hour, !- Design Flow Rate Calculation Method
    , !- Design Flow Rate {m3/s}
    , !- Flow per Zone Floor Area {m3/s-m2}
    , !- Flow per Exterior Surface Area {m3/s-m2}
    0.5, !- Air Changes per Hour
    1.0000,  !- Constant Term Coefficient 
    0.0000,  !- Temperature Term Coefficient 
    0.0000,  !- Velocity Term Coefficient 
    0.0000;  !- Velocity Squared Term Coefficient 


! ********************************************************************
! VENTILATION

  ZoneVentilation:DesignFlowRate,
    DIVA Occupancy Based Ventilation, !- Name
    ZONE1, !- Zone Name
    OFF_OCC_SCH, !- Schedule Name
    Flow/Person, !- Design Volume Flow Rate calculation method
    , !- Design Volume Flow Rate {m3/s}
    , !- Volume Flow Rate per area {m3/s/m2}
    0.00944, !- Volume Flow Rate per person {m3/s/person}
    , !- Air Changes Per Hour
    INTAKE, !- Ventilation Type
    600.0, !- Fan Pressure Rise{Pa}
    0.9, !- Fan Total Efficiency
    1, !- Constant Term Coefficient
    0, !- Temperature Term Coefficient
    0, !- Velocity Term Coefficient
    0, !- Velocity Squared Term Coefficient
    , !- Minimum Indoor Temperature {C}
    , !- Minimum Indoor Temperature Schedule Name
    , !- Maximum Indoor Temperature {C}
    , !- Maximum Indoor Temperature Schedule Name
    ; !- Delta temperature {C}
    
    
! ********************************************************************
! CONDITIONING FOR ZONE1

Schedule:Year, HVAC Operation Schedule, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter
   
Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

ZoneControl:Thermostat,
  ZONE1 Thermostat,                                        !- Thermostat Name
  ZONE1,                                                   !- Zone Name
  HVAC Operation Schedule,                                 !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Type
  ZONE1 Thermostat Dual SP Control;                        !- Control Type Name
  
ThermostatSetpoint:DualSetpoint,
  ZONE1 Thermostat Dual SP Control,                        !- Name
  OFF_HtgSetP_Sch,                                         !- Heating Setpoint Temperature Schedule Name
  OFF_ClgSetP_Sch;                                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZONE1,                                                   !- Zone Name
  ZONE1 Equipment,                                         !- Zone Conditioning Equipment List Name
  ZONE1 Inlets,                                            !- List Name: Zone Air Inlet Nodes
  ,                                                        !- List Name: Zone Air Exhaust Nodes
  ZONE1 Zone Air Node,                                     !- Zone Air Node Name
  ZONE1 Return Outlet;                                     !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  ZONE1 Equipment,                                         !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment 1 Object Type
  ZONE1ZoneHVAC:IdealLoadsAirSystem,                       !- Zone Equipment 1 Name
  1,                                                       !- Zone Equipment 1 Cooling Sequence
  1;                                                       !- Zone Equipment 1 Heating or No-Load Sequence


NodeList,
   ZONE1 Inlets,  !- List Name
   Node ZONE1 In;  !- Node Name
   
   
   
ZoneHVAC:IdealLoadsAirSystem,
    ZONE1ZoneHVAC:IdealLoadsAirSystem,!- Ideal Loads Air Name
    ,                                 !- Availability Schedule Name
    Node ZONE1 In,                    !- Zone Supply Air Node Name
    ,                                 !- Zone Exhaust Air Node Name
    40,                               !- Heating Supply Air Temp {C}
    12,                               !- Cooling Supply Air Temp {C}
    0.01,                             !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.01,                             !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NoLimit,                          !- Heating Limit
    ,                                 !- Maximum Heating Air Flow Rate {m3/s}
    ,                                 !- Maximum Sensible Heat Capacity
    NoLimit,                          !- Cooling Limit
    ,                                 !- Maximum Cooling Air Flow Rate {m3/s}
    ,                                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                        !- Heating Availability Schedule
    ALWAYS_ON,                        !- Cooling Availability Schedule
    None,                             !- Dehumidification Control Type
    ,                                 !- Cooling SHR
    None,                             !- Humidification Control Type
    ,                                 !- Outside Air Object Name
    ,                                 !- Outside Air Inlet Name
    ,                                 !- Demand Controlled Ventilation Type
    ,                                 !- Outdoor Air Economizer Type
    ,                                 !- Heat Recovery Type
    ,                                 !- SHR Effectiveness
    ;                                 !- LHR Effectiveness
   

! ********************************************************************
! MATERIALS AND CONSTRUCTION ASSEMBLIES

Construction,
    Partitions: Adiabatic,      !- Name
   1/2IN Gypsum,                                  !- Gypsum Plasterboard (1/2 inch)
   9_RVAL_2,                                      !- R-value
   1/2IN Gypsum;                                  !- Gypsum Plasterboard (1/2 inch)

Construction,
    Walls: ASHRAE_90.1-2007_Climate_Zone_4-8_Exterior_Wall_R-13 + R-7.5,      !- Name
  MAT-SHEATH,  !- Layer 1 
  Wall Insulation [10],  !- Layer 2 
  1/2IN Gypsum;  !- Layer 3 

Material:NoMass,
   9_RVAL_2,      !- Name
   Rough,                                         !- Roughness
    .15,                                          !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

Material,
   Wall Insulation [10],      !- Name
  MediumRough,  !- Roughness 
  0.0971,  !- Thickness 
  0.0450,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material:NoMass,
   MAT-SHEATH,      !- Name
  Rough,  !- Roughness 
  0.3626,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
   1/2IN Gypsum,      !- Name
  Smooth,  !- Roughness 
  0.0127,  !- Thickness 
  0.1600,  !- Conductivity 
  784.9000,  !- Density 
  830.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.9200,  !- Solar Absorptance 
  0.9200;  !- Visible Absorptance 


! ********************************************************************
! WINDOW MATERIALS AND ASSEMBLIES

Construction,
    Dbl LoE (e2=.2) Clr 3mm/13mm Air,      !- Name
    Pyrolytic Titanium Coat Clear 3MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    Clear 3MM;               !- Layer 3

WindowMaterial:Gas,
   AIR 13MM,      !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Glazing,Clear 3MM,SpectralAverage,                 ,.003,.837,.075,.075,.898,.081,.081,.0,.84,.84,.9;  ! ID 2

WindowMaterial:Glazing,Pyrolytic Titanium Coat Clear 3MM,SpectralAverage,           ,.003,.740,.090,.100,.820,.110,.120,.0,.84,.20,.9;  ! ID 350


! ********************************************************************
! SURFACE DESCRIPTIONS

  BuildingSurface:Detailed,
    ZONE1_Face_1,
    Wall,
    Partitions: Adiabatic, 
    ZONE1,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    2.45,7,1.55,
    2.45,7,-1.55,
    -2.45,7,-1.55,
    -2.45,7,1.55;

  BuildingSurface:Detailed,
    ZONE1_Face_2,
    Wall,
    Partitions: Adiabatic, 
    ZONE1,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    2.45,0,1.55,
    2.45,0,-1.55,
    2.45,7,-1.55,
    2.45,7,1.55;

  BuildingSurface:Detailed,
    ZONE1_Face_3,
    Wall,
    Partitions: Adiabatic, 
    ZONE1,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    -2.45,7,1.55,
    -2.45,7,-1.55,
    -2.45,0,-1.55,
    -2.45,0,1.55;

  BuildingSurface:Detailed,
    ZONE1_Face_4,
    Ceiling,
    Partitions: Adiabatic, 
    ZONE1,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    -2.45,7,1.55,
    -2.45,0,1.55,
    2.45,0,1.55,
    2.45,7,1.55;

  BuildingSurface:Detailed,
    ZONE1_Face_5,
    Floor,
    Partitions: Adiabatic, 
    ZONE1,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    2.45,7,-1.55,
    2.45,0,-1.55,
    -2.45,0,-1.55,
    -2.45,7,-1.55;

  BuildingSurface:Detailed,
    ZONE1_Face_6,
    Wall,
    Walls: ASHRAE_90.1-2007_Climate_Zone_4-8_Exterior_Wall_R-13 + R-7.5, 
    ZONE1,
    Outdoors,,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    -2.45,0,1.55,
    -2.45,0,-1.55,
    2.45,0,-1.55,
    2.45,0,1.55;

    FenestrationSurface:Detailed,
      ZONE1_Face_6_Window_1,
      Window,  !- Surface Type
      Dbl LoE (e2=.2) Clr 3mm/13mm Air, !- Construction Name
      ZONE1_Face_6,   !- Building Surface Name
      ,  !- Outside Boundary Condition Object
      AutoCalculate,  !- View Factor to Ground
      ,  !- Shading Control Name
      ,   !- Frame and Divider Name
      1.0000,  !- Multiplier
      4,  !- Number of Vertices
      -2.25,0,1.5,
      -2.25,0,-1.5,
      2.25,0,-1.5,
      2.25,0,1.5;

! ********************************************************************
! LIGHTS

  Lights,
    ZONE1 Lights,            		!- Name
    ZONE1,                   		!- Zone Name
    OFF_LIGHT_SCH,     !- Schedule Name
    Watts/Area,                         !- Design Level calculation method
    ,                        		!- Lighting Level {W}
    11.74,              !- Watts per Zone Floor Area {W/m2}
    ,                              !- Watts per Person {W/person}
    0.0000000E+00,                  		!- Return Air Fraction
    0.4200,                  		!- Fraction Radiant
    0.1800,                  		!- Fraction Visible
    1.0000,                  		!- Fraction Replaceable
    General,                 		!- End-Use Subcategory
    No;                      		!- Return Air Fraction Calculated from Plenum Temperature
    
  Daylighting:Controls, 
    ZONE1,                   		!- Zone Name
    1,                                  !- Total Daylighting Reference Points
    3.94655736662181E-16,                              !- X-coordinate of first reference point {m}
    3.5,                              !- Y-coordinate of first reference point {m}
    -0.75,                                 !- Z-coordinate of first reference point {m}
    ,                                   !- X-coordinate of second reference point {m}
    ,                                   !- Y-coordinate of second reference point {m}
    ,                                   !- Z-coordinate of second reference point {m}
    1,                                  !- Fraction of zone controlled by first reference point
    0,                                  !- Fraction of zone controlled by 2nd reference point
    300,                                !- Illuminance setpoint at first reference point {lux}
    ,                                   !- Illuminance setpoint at second reference point {lux}
    1,                                  !- Lighting control type
    0,                                  !- view azimuth angle
    22,                                 !- Maximum allowable discomfort glare index
    0.1,                                !- Minimum input power fraction for continuous dimming control
    0.1,                                !- Minimum light output fraction for continuous dimming control
    0,                                  !- Number of steps (excluding off) for stepped control
    1;                                  !- Probability lighting will be reset when needed in manual stepped control
! ********************************************************************
! SHADING SURFACES

! Start Shading Group !

Shading:Site:Detailed,
  shading group 1 face 1,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.103447177142143,-1.05076598023403,
  1.93857693271661,-0.096704085098677,-1.43707746467689,
  1.93857693271661,-0.496643163161234,-1.4440584272518,
  2.04210455075761,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 1,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 2,
  Transmittance Schedule for shading group 1,
  4,
  2.03824084745246,-0.503404323265375,-1.05671182430611,
  1.93471322941145,-0.496661231221909,-1.44302330874897,
  1.93471322941145,-0.0967221531593524,-1.43604234617406,
  2.03824084745246,-0.103465245202819,-1.0497308617312;

  ShadingProperty:Reflectance,
    shading group 1 face 2,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 3,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.5033862552047,-1.05774694280894,
  2.03824084745246,-0.503404323265375,-1.05671182430611,
  2.03824084745246,-0.103465245202819,-1.0497308617312,
  2.04210455075761,-0.103447177142143,-1.05076598023403;

  ShadingProperty:Reflectance,
    shading group 1 face 3,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 4,
  Transmittance Schedule for shading group 1,
  4,
  1.93857693271661,-0.496643163161234,-1.4440584272518,
  1.93471322941145,-0.496661231221909,-1.44302330874897,
  2.03824084745246,-0.503404323265375,-1.05671182430611,
  2.04210455075761,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 4,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 5,
  Transmittance Schedule for shading group 1,
  4,
  1.93857693271661,-0.096704085098677,-1.43707746467689,
  1.93471322941145,-0.0967221531593524,-1.43604234617406,
  1.93471322941145,-0.496661231221909,-1.44302330874897,
  1.93857693271661,-0.496643163161234,-1.4440584272518;

  ShadingProperty:Reflectance,
    shading group 1 face 5,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 6,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.103447177142143,-1.05076598023403,
  2.03824084745246,-0.103465245202819,-1.0497308617312,
  1.93471322941145,-0.0967221531593524,-1.43604234617406,
  1.93857693271661,-0.096704085098677,-1.43707746467689;

  ShadingProperty:Reflectance,
    shading group 1 face 6,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 7,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.103447177142143,-1.05076598023403,
  1.43857693271661,-0.096704085098677,-1.43707746467689,
  1.43857693271661,-0.496643163161234,-1.4440584272518,
  1.54210455075761,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 7,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 8,
  Transmittance Schedule for shading group 1,
  4,
  1.53824084745246,-0.503404323265375,-1.05671182430611,
  1.43471322941145,-0.496661231221909,-1.44302330874897,
  1.43471322941145,-0.0967221531593524,-1.43604234617406,
  1.53824084745246,-0.103465245202819,-1.0497308617312;

  ShadingProperty:Reflectance,
    shading group 1 face 8,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 9,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.5033862552047,-1.05774694280894,
  1.53824084745246,-0.503404323265375,-1.05671182430611,
  1.53824084745246,-0.103465245202819,-1.0497308617312,
  1.54210455075761,-0.103447177142143,-1.05076598023403;

  ShadingProperty:Reflectance,
    shading group 1 face 9,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 10,
  Transmittance Schedule for shading group 1,
  4,
  1.43857693271661,-0.496643163161234,-1.4440584272518,
  1.43471322941145,-0.496661231221909,-1.44302330874897,
  1.53824084745246,-0.503404323265375,-1.05671182430611,
  1.54210455075761,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 10,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 11,
  Transmittance Schedule for shading group 1,
  4,
  1.43857693271661,-0.096704085098677,-1.43707746467689,
  1.43471322941145,-0.0967221531593524,-1.43604234617406,
  1.43471322941145,-0.496661231221909,-1.44302330874897,
  1.43857693271661,-0.496643163161234,-1.4440584272518;

  ShadingProperty:Reflectance,
    shading group 1 face 11,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 12,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.103447177142143,-1.05076598023403,
  1.53824084745246,-0.103465245202819,-1.0497308617312,
  1.43471322941145,-0.0967221531593524,-1.43604234617406,
  1.43857693271661,-0.096704085098677,-1.43707746467689;

  ShadingProperty:Reflectance,
    shading group 1 face 12,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 13,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.103447177142143,-1.05076598023403,
  0.938576932716605,-0.096704085098677,-1.43707746467689,
  0.938576932716605,-0.496643163161234,-1.4440584272518,
  1.04210455075761,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 13,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 14,
  Transmittance Schedule for shading group 1,
  4,
  1.03824084745246,-0.503404323265375,-1.05671182430611,
  0.934713229411449,-0.496661231221909,-1.44302330874897,
  0.934713229411449,-0.0967221531593524,-1.43604234617406,
  1.03824084745246,-0.103465245202819,-1.0497308617312;

  ShadingProperty:Reflectance,
    shading group 1 face 14,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 15,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.5033862552047,-1.05774694280894,
  1.03824084745246,-0.503404323265375,-1.05671182430611,
  1.03824084745246,-0.103465245202819,-1.0497308617312,
  1.04210455075761,-0.103447177142143,-1.05076598023403;

  ShadingProperty:Reflectance,
    shading group 1 face 15,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 16,
  Transmittance Schedule for shading group 1,
  4,
  0.938576932716605,-0.496643163161234,-1.4440584272518,
  0.934713229411449,-0.496661231221909,-1.44302330874897,
  1.03824084745246,-0.503404323265375,-1.05671182430611,
  1.04210455075761,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 16,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 17,
  Transmittance Schedule for shading group 1,
  4,
  0.938576932716605,-0.096704085098677,-1.43707746467689,
  0.934713229411449,-0.0967221531593524,-1.43604234617406,
  0.934713229411449,-0.496661231221909,-1.44302330874897,
  0.938576932716605,-0.496643163161234,-1.4440584272518;

  ShadingProperty:Reflectance,
    shading group 1 face 17,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 18,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.103447177142143,-1.05076598023403,
  1.03824084745246,-0.103465245202819,-1.0497308617312,
  0.934713229411449,-0.0967221531593524,-1.43604234617406,
  0.938576932716605,-0.096704085098677,-1.43707746467689;

  ShadingProperty:Reflectance,
    shading group 1 face 18,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 19,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.103447177142143,-1.05076598023403,
  0.438576932716605,-0.096704085098677,-1.43707746467689,
  0.438576932716605,-0.496643163161234,-1.4440584272518,
  0.542104550757614,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 19,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 20,
  Transmittance Schedule for shading group 1,
  4,
  0.538240847452457,-0.503404323265375,-1.05671182430611,
  0.434713229411449,-0.496661231221909,-1.44302330874897,
  0.434713229411449,-0.0967221531593524,-1.43604234617406,
  0.538240847452457,-0.103465245202819,-1.0497308617312;

  ShadingProperty:Reflectance,
    shading group 1 face 20,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 21,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.5033862552047,-1.05774694280894,
  0.538240847452457,-0.503404323265375,-1.05671182430611,
  0.538240847452457,-0.103465245202819,-1.0497308617312,
  0.542104550757614,-0.103447177142143,-1.05076598023403;

  ShadingProperty:Reflectance,
    shading group 1 face 21,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 22,
  Transmittance Schedule for shading group 1,
  4,
  0.438576932716605,-0.496643163161234,-1.4440584272518,
  0.434713229411449,-0.496661231221909,-1.44302330874897,
  0.538240847452457,-0.503404323265375,-1.05671182430611,
  0.542104550757614,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 22,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 23,
  Transmittance Schedule for shading group 1,
  4,
  0.438576932716605,-0.096704085098677,-1.43707746467689,
  0.434713229411449,-0.0967221531593524,-1.43604234617406,
  0.434713229411449,-0.496661231221909,-1.44302330874897,
  0.438576932716605,-0.496643163161234,-1.4440584272518;

  ShadingProperty:Reflectance,
    shading group 1 face 23,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 24,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.103447177142143,-1.05076598023403,
  0.538240847452457,-0.103465245202819,-1.0497308617312,
  0.434713229411449,-0.0967221531593524,-1.43604234617406,
  0.438576932716605,-0.096704085098677,-1.43707746467689;

  ShadingProperty:Reflectance,
    shading group 1 face 24,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 25,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.103447177142143,-1.05076598023403,
  -0.0614230672833948,-0.096704085098677,-1.43707746467689,
  -0.0614230672833948,-0.496643163161234,-1.4440584272518,
  0.0421045507576135,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 25,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 26,
  Transmittance Schedule for shading group 1,
  4,
  0.0382408474524572,-0.503404323265375,-1.05671182430611,
  -0.0652867705885511,-0.496661231221909,-1.44302330874897,
  -0.0652867705885511,-0.0967221531593524,-1.43604234617406,
  0.0382408474524572,-0.103465245202819,-1.0497308617312;

  ShadingProperty:Reflectance,
    shading group 1 face 26,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 27,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.5033862552047,-1.05774694280894,
  0.0382408474524572,-0.503404323265375,-1.05671182430611,
  0.0382408474524572,-0.103465245202819,-1.0497308617312,
  0.0421045507576135,-0.103447177142143,-1.05076598023403;

  ShadingProperty:Reflectance,
    shading group 1 face 27,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 28,
  Transmittance Schedule for shading group 1,
  4,
  -0.0614230672833948,-0.496643163161234,-1.4440584272518,
  -0.0652867705885511,-0.496661231221909,-1.44302330874897,
  0.0382408474524572,-0.503404323265375,-1.05671182430611,
  0.0421045507576135,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 28,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 29,
  Transmittance Schedule for shading group 1,
  4,
  -0.0614230672833948,-0.096704085098677,-1.43707746467689,
  -0.0652867705885511,-0.0967221531593524,-1.43604234617406,
  -0.0652867705885511,-0.496661231221909,-1.44302330874897,
  -0.0614230672833948,-0.496643163161234,-1.4440584272518;

  ShadingProperty:Reflectance,
    shading group 1 face 29,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 30,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.103447177142143,-1.05076598023403,
  0.0382408474524572,-0.103465245202819,-1.0497308617312,
  -0.0652867705885511,-0.0967221531593524,-1.43604234617406,
  -0.0614230672833948,-0.096704085098677,-1.43707746467689;

  ShadingProperty:Reflectance,
    shading group 1 face 30,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 31,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.103447177142143,-1.05076598023403,
  -0.561423067283395,-0.096704085098677,-1.43707746467689,
  -0.561423067283395,-0.496643163161234,-1.4440584272518,
  -0.457895449242387,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 31,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 32,
  Transmittance Schedule for shading group 1,
  4,
  -0.461759152547543,-0.503404323265375,-1.05671182430611,
  -0.565286770588551,-0.496661231221909,-1.44302330874897,
  -0.565286770588551,-0.0967221531593524,-1.43604234617406,
  -0.461759152547543,-0.103465245202819,-1.0497308617312;

  ShadingProperty:Reflectance,
    shading group 1 face 32,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 33,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.5033862552047,-1.05774694280894,
  -0.461759152547543,-0.503404323265375,-1.05671182430611,
  -0.461759152547543,-0.103465245202819,-1.0497308617312,
  -0.457895449242387,-0.103447177142143,-1.05076598023403;

  ShadingProperty:Reflectance,
    shading group 1 face 33,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 34,
  Transmittance Schedule for shading group 1,
  4,
  -0.561423067283395,-0.496643163161234,-1.4440584272518,
  -0.565286770588551,-0.496661231221909,-1.44302330874897,
  -0.461759152547543,-0.503404323265375,-1.05671182430611,
  -0.457895449242387,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 34,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 35,
  Transmittance Schedule for shading group 1,
  4,
  -0.561423067283395,-0.096704085098677,-1.43707746467689,
  -0.565286770588551,-0.0967221531593524,-1.43604234617406,
  -0.565286770588551,-0.496661231221909,-1.44302330874897,
  -0.561423067283395,-0.496643163161234,-1.4440584272518;

  ShadingProperty:Reflectance,
    shading group 1 face 35,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 36,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.103447177142143,-1.05076598023403,
  -0.461759152547543,-0.103465245202819,-1.0497308617312,
  -0.565286770588551,-0.0967221531593524,-1.43604234617406,
  -0.561423067283395,-0.096704085098677,-1.43707746467689;

  ShadingProperty:Reflectance,
    shading group 1 face 36,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 37,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.103447177142143,-1.05076598023403,
  -1.0614230672834,-0.096704085098677,-1.43707746467689,
  -1.0614230672834,-0.496643163161234,-1.4440584272518,
  -0.957895449242387,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 37,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 38,
  Transmittance Schedule for shading group 1,
  4,
  -0.961759152547543,-0.503404323265375,-1.05671182430611,
  -1.06528677058855,-0.496661231221909,-1.44302330874897,
  -1.06528677058855,-0.0967221531593524,-1.43604234617406,
  -0.961759152547543,-0.103465245202819,-1.0497308617312;

  ShadingProperty:Reflectance,
    shading group 1 face 38,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 39,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.5033862552047,-1.05774694280894,
  -0.961759152547543,-0.503404323265375,-1.05671182430611,
  -0.961759152547543,-0.103465245202819,-1.0497308617312,
  -0.957895449242387,-0.103447177142143,-1.05076598023403;

  ShadingProperty:Reflectance,
    shading group 1 face 39,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 40,
  Transmittance Schedule for shading group 1,
  4,
  -1.0614230672834,-0.496643163161234,-1.4440584272518,
  -1.06528677058855,-0.496661231221909,-1.44302330874897,
  -0.961759152547543,-0.503404323265375,-1.05671182430611,
  -0.957895449242387,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 40,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 41,
  Transmittance Schedule for shading group 1,
  4,
  -1.0614230672834,-0.096704085098677,-1.43707746467689,
  -1.06528677058855,-0.0967221531593524,-1.43604234617406,
  -1.06528677058855,-0.496661231221909,-1.44302330874897,
  -1.0614230672834,-0.496643163161234,-1.4440584272518;

  ShadingProperty:Reflectance,
    shading group 1 face 41,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 42,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.103447177142143,-1.05076598023403,
  -0.961759152547543,-0.103465245202819,-1.0497308617312,
  -1.06528677058855,-0.0967221531593524,-1.43604234617406,
  -1.0614230672834,-0.096704085098677,-1.43707746467689;

  ShadingProperty:Reflectance,
    shading group 1 face 42,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 43,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.103447177142143,-1.05076598023403,
  -1.5614230672834,-0.096704085098677,-1.43707746467689,
  -1.5614230672834,-0.496643163161234,-1.4440584272518,
  -1.45789544924239,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 43,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 44,
  Transmittance Schedule for shading group 1,
  4,
  -1.46175915254754,-0.503404323265375,-1.05671182430611,
  -1.56528677058855,-0.496661231221909,-1.44302330874897,
  -1.56528677058855,-0.0967221531593524,-1.43604234617406,
  -1.46175915254754,-0.103465245202819,-1.0497308617312;

  ShadingProperty:Reflectance,
    shading group 1 face 44,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 45,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.5033862552047,-1.05774694280894,
  -1.46175915254754,-0.503404323265375,-1.05671182430611,
  -1.46175915254754,-0.103465245202819,-1.0497308617312,
  -1.45789544924239,-0.103447177142143,-1.05076598023403;

  ShadingProperty:Reflectance,
    shading group 1 face 45,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 46,
  Transmittance Schedule for shading group 1,
  4,
  -1.5614230672834,-0.496643163161234,-1.4440584272518,
  -1.56528677058855,-0.496661231221909,-1.44302330874897,
  -1.46175915254754,-0.503404323265375,-1.05671182430611,
  -1.45789544924239,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 46,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 47,
  Transmittance Schedule for shading group 1,
  4,
  -1.5614230672834,-0.096704085098677,-1.43707746467689,
  -1.56528677058855,-0.0967221531593524,-1.43604234617406,
  -1.56528677058855,-0.496661231221909,-1.44302330874897,
  -1.5614230672834,-0.496643163161234,-1.4440584272518;

  ShadingProperty:Reflectance,
    shading group 1 face 47,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 48,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.103447177142143,-1.05076598023403,
  -1.46175915254754,-0.103465245202819,-1.0497308617312,
  -1.56528677058855,-0.0967221531593524,-1.43604234617406,
  -1.5614230672834,-0.096704085098677,-1.43707746467689;

  ShadingProperty:Reflectance,
    shading group 1 face 48,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 49,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.103447177142143,-1.05076598023403,
  -2.0614230672834,-0.096704085098677,-1.43707746467689,
  -2.0614230672834,-0.496643163161234,-1.4440584272518,
  -1.95789544924239,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 49,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 50,
  Transmittance Schedule for shading group 1,
  4,
  -1.96175915254754,-0.503404323265375,-1.05671182430611,
  -2.06528677058855,-0.496661231221909,-1.44302330874897,
  -2.06528677058855,-0.0967221531593524,-1.43604234617406,
  -1.96175915254754,-0.103465245202819,-1.0497308617312;

  ShadingProperty:Reflectance,
    shading group 1 face 50,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 51,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.5033862552047,-1.05774694280894,
  -1.96175915254754,-0.503404323265375,-1.05671182430611,
  -1.96175915254754,-0.103465245202819,-1.0497308617312,
  -1.95789544924239,-0.103447177142143,-1.05076598023403;

  ShadingProperty:Reflectance,
    shading group 1 face 51,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 52,
  Transmittance Schedule for shading group 1,
  4,
  -2.0614230672834,-0.496643163161234,-1.4440584272518,
  -2.06528677058855,-0.496661231221909,-1.44302330874897,
  -1.96175915254754,-0.503404323265375,-1.05671182430611,
  -1.95789544924239,-0.5033862552047,-1.05774694280894;

  ShadingProperty:Reflectance,
    shading group 1 face 52,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 53,
  Transmittance Schedule for shading group 1,
  4,
  -2.0614230672834,-0.096704085098677,-1.43707746467689,
  -2.06528677058855,-0.0967221531593524,-1.43604234617406,
  -2.06528677058855,-0.496661231221909,-1.44302330874897,
  -2.0614230672834,-0.496643163161234,-1.4440584272518;

  ShadingProperty:Reflectance,
    shading group 1 face 53,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 54,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.103447177142143,-1.05076598023403,
  -1.96175915254754,-0.103465245202819,-1.0497308617312,
  -2.06528677058855,-0.0967221531593524,-1.43604234617406,
  -2.0614230672834,-0.096704085098677,-1.43707746467689;

  ShadingProperty:Reflectance,
    shading group 1 face 54,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 55,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.103447177142143,-0.550765980234028,
  1.93857693271661,-0.096704085098677,-0.937077464676892,
  1.93857693271661,-0.496643163161234,-0.944058427251805,
  2.04210455075761,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 55,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 56,
  Transmittance Schedule for shading group 1,
  4,
  2.03824084745246,-0.503404323265375,-0.556711824306108,
  1.93471322941145,-0.496661231221909,-0.943023308748972,
  1.93471322941145,-0.0967221531593524,-0.936042346174058,
  2.03824084745246,-0.103465245202819,-0.549730861731195;

  ShadingProperty:Reflectance,
    shading group 1 face 56,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 57,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.5033862552047,-0.557746942808942,
  2.03824084745246,-0.503404323265375,-0.556711824306108,
  2.03824084745246,-0.103465245202819,-0.549730861731195,
  2.04210455075761,-0.103447177142143,-0.550765980234028;

  ShadingProperty:Reflectance,
    shading group 1 face 57,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 58,
  Transmittance Schedule for shading group 1,
  4,
  1.93857693271661,-0.496643163161234,-0.944058427251805,
  1.93471322941145,-0.496661231221909,-0.943023308748972,
  2.03824084745246,-0.503404323265375,-0.556711824306108,
  2.04210455075761,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 58,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 59,
  Transmittance Schedule for shading group 1,
  4,
  1.93857693271661,-0.096704085098677,-0.937077464676892,
  1.93471322941145,-0.0967221531593524,-0.936042346174058,
  1.93471322941145,-0.496661231221909,-0.943023308748972,
  1.93857693271661,-0.496643163161234,-0.944058427251805;

  ShadingProperty:Reflectance,
    shading group 1 face 59,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 60,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.103447177142143,-0.550765980234028,
  2.03824084745246,-0.103465245202819,-0.549730861731195,
  1.93471322941145,-0.0967221531593524,-0.936042346174058,
  1.93857693271661,-0.096704085098677,-0.937077464676892;

  ShadingProperty:Reflectance,
    shading group 1 face 60,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 61,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.103447177142143,-0.550765980234028,
  1.43857693271661,-0.096704085098677,-0.937077464676892,
  1.43857693271661,-0.496643163161234,-0.944058427251805,
  1.54210455075761,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 61,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 62,
  Transmittance Schedule for shading group 1,
  4,
  1.53824084745246,-0.503404323265375,-0.556711824306108,
  1.43471322941145,-0.496661231221909,-0.943023308748972,
  1.43471322941145,-0.0967221531593524,-0.936042346174058,
  1.53824084745246,-0.103465245202819,-0.549730861731195;

  ShadingProperty:Reflectance,
    shading group 1 face 62,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 63,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.5033862552047,-0.557746942808942,
  1.53824084745246,-0.503404323265375,-0.556711824306108,
  1.53824084745246,-0.103465245202819,-0.549730861731195,
  1.54210455075761,-0.103447177142143,-0.550765980234028;

  ShadingProperty:Reflectance,
    shading group 1 face 63,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 64,
  Transmittance Schedule for shading group 1,
  4,
  1.43857693271661,-0.496643163161234,-0.944058427251805,
  1.43471322941145,-0.496661231221909,-0.943023308748972,
  1.53824084745246,-0.503404323265375,-0.556711824306108,
  1.54210455075761,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 64,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 65,
  Transmittance Schedule for shading group 1,
  4,
  1.43857693271661,-0.096704085098677,-0.937077464676892,
  1.43471322941145,-0.0967221531593524,-0.936042346174058,
  1.43471322941145,-0.496661231221909,-0.943023308748972,
  1.43857693271661,-0.496643163161234,-0.944058427251805;

  ShadingProperty:Reflectance,
    shading group 1 face 65,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 66,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.103447177142143,-0.550765980234028,
  1.53824084745246,-0.103465245202819,-0.549730861731195,
  1.43471322941145,-0.0967221531593524,-0.936042346174058,
  1.43857693271661,-0.096704085098677,-0.937077464676892;

  ShadingProperty:Reflectance,
    shading group 1 face 66,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 67,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.103447177142143,-0.550765980234028,
  0.938576932716605,-0.096704085098677,-0.937077464676892,
  0.938576932716605,-0.496643163161234,-0.944058427251805,
  1.04210455075761,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 67,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 68,
  Transmittance Schedule for shading group 1,
  4,
  1.03824084745246,-0.503404323265375,-0.556711824306108,
  0.934713229411449,-0.496661231221909,-0.943023308748972,
  0.934713229411449,-0.0967221531593524,-0.936042346174058,
  1.03824084745246,-0.103465245202819,-0.549730861731195;

  ShadingProperty:Reflectance,
    shading group 1 face 68,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 69,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.5033862552047,-0.557746942808942,
  1.03824084745246,-0.503404323265375,-0.556711824306108,
  1.03824084745246,-0.103465245202819,-0.549730861731195,
  1.04210455075761,-0.103447177142143,-0.550765980234028;

  ShadingProperty:Reflectance,
    shading group 1 face 69,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 70,
  Transmittance Schedule for shading group 1,
  4,
  0.938576932716605,-0.496643163161234,-0.944058427251805,
  0.934713229411449,-0.496661231221909,-0.943023308748972,
  1.03824084745246,-0.503404323265375,-0.556711824306108,
  1.04210455075761,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 70,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 71,
  Transmittance Schedule for shading group 1,
  4,
  0.938576932716605,-0.096704085098677,-0.937077464676892,
  0.934713229411449,-0.0967221531593524,-0.936042346174058,
  0.934713229411449,-0.496661231221909,-0.943023308748972,
  0.938576932716605,-0.496643163161234,-0.944058427251805;

  ShadingProperty:Reflectance,
    shading group 1 face 71,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 72,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.103447177142143,-0.550765980234028,
  1.03824084745246,-0.103465245202819,-0.549730861731195,
  0.934713229411449,-0.0967221531593524,-0.936042346174058,
  0.938576932716605,-0.096704085098677,-0.937077464676892;

  ShadingProperty:Reflectance,
    shading group 1 face 72,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 73,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.103447177142143,-0.550765980234028,
  0.438576932716605,-0.096704085098677,-0.937077464676892,
  0.438576932716605,-0.496643163161234,-0.944058427251805,
  0.542104550757614,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 73,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 74,
  Transmittance Schedule for shading group 1,
  4,
  0.538240847452457,-0.503404323265375,-0.556711824306108,
  0.434713229411449,-0.496661231221909,-0.943023308748972,
  0.434713229411449,-0.0967221531593524,-0.936042346174058,
  0.538240847452457,-0.103465245202819,-0.549730861731195;

  ShadingProperty:Reflectance,
    shading group 1 face 74,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 75,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.5033862552047,-0.557746942808942,
  0.538240847452457,-0.503404323265375,-0.556711824306108,
  0.538240847452457,-0.103465245202819,-0.549730861731195,
  0.542104550757614,-0.103447177142143,-0.550765980234028;

  ShadingProperty:Reflectance,
    shading group 1 face 75,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 76,
  Transmittance Schedule for shading group 1,
  4,
  0.438576932716605,-0.496643163161234,-0.944058427251805,
  0.434713229411449,-0.496661231221909,-0.943023308748972,
  0.538240847452457,-0.503404323265375,-0.556711824306108,
  0.542104550757614,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 76,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 77,
  Transmittance Schedule for shading group 1,
  4,
  0.438576932716605,-0.096704085098677,-0.937077464676892,
  0.434713229411449,-0.0967221531593524,-0.936042346174058,
  0.434713229411449,-0.496661231221909,-0.943023308748972,
  0.438576932716605,-0.496643163161234,-0.944058427251805;

  ShadingProperty:Reflectance,
    shading group 1 face 77,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 78,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.103447177142143,-0.550765980234028,
  0.538240847452457,-0.103465245202819,-0.549730861731195,
  0.434713229411449,-0.0967221531593524,-0.936042346174058,
  0.438576932716605,-0.096704085098677,-0.937077464676892;

  ShadingProperty:Reflectance,
    shading group 1 face 78,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 79,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.103447177142143,-0.550765980234028,
  -0.0614230672833948,-0.096704085098677,-0.937077464676892,
  -0.0614230672833948,-0.496643163161234,-0.944058427251805,
  0.0421045507576135,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 79,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 80,
  Transmittance Schedule for shading group 1,
  4,
  0.0382408474524572,-0.503404323265375,-0.556711824306108,
  -0.0652867705885511,-0.496661231221909,-0.943023308748972,
  -0.0652867705885511,-0.0967221531593524,-0.936042346174058,
  0.0382408474524572,-0.103465245202819,-0.549730861731195;

  ShadingProperty:Reflectance,
    shading group 1 face 80,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 81,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.5033862552047,-0.557746942808942,
  0.0382408474524572,-0.503404323265375,-0.556711824306108,
  0.0382408474524572,-0.103465245202819,-0.549730861731195,
  0.0421045507576135,-0.103447177142143,-0.550765980234028;

  ShadingProperty:Reflectance,
    shading group 1 face 81,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 82,
  Transmittance Schedule for shading group 1,
  4,
  -0.0614230672833948,-0.496643163161234,-0.944058427251805,
  -0.0652867705885511,-0.496661231221909,-0.943023308748972,
  0.0382408474524572,-0.503404323265375,-0.556711824306108,
  0.0421045507576135,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 82,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 83,
  Transmittance Schedule for shading group 1,
  4,
  -0.0614230672833948,-0.096704085098677,-0.937077464676892,
  -0.0652867705885511,-0.0967221531593524,-0.936042346174058,
  -0.0652867705885511,-0.496661231221909,-0.943023308748972,
  -0.0614230672833948,-0.496643163161234,-0.944058427251805;

  ShadingProperty:Reflectance,
    shading group 1 face 83,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 84,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.103447177142143,-0.550765980234028,
  0.0382408474524572,-0.103465245202819,-0.549730861731195,
  -0.0652867705885511,-0.0967221531593524,-0.936042346174058,
  -0.0614230672833948,-0.096704085098677,-0.937077464676892;

  ShadingProperty:Reflectance,
    shading group 1 face 84,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 85,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.103447177142143,-0.550765980234028,
  -0.561423067283395,-0.096704085098677,-0.937077464676892,
  -0.561423067283395,-0.496643163161234,-0.944058427251805,
  -0.457895449242387,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 85,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 86,
  Transmittance Schedule for shading group 1,
  4,
  -0.461759152547543,-0.503404323265375,-0.556711824306108,
  -0.565286770588551,-0.496661231221909,-0.943023308748972,
  -0.565286770588551,-0.0967221531593524,-0.936042346174058,
  -0.461759152547543,-0.103465245202819,-0.549730861731195;

  ShadingProperty:Reflectance,
    shading group 1 face 86,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 87,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.5033862552047,-0.557746942808942,
  -0.461759152547543,-0.503404323265375,-0.556711824306108,
  -0.461759152547543,-0.103465245202819,-0.549730861731195,
  -0.457895449242387,-0.103447177142143,-0.550765980234028;

  ShadingProperty:Reflectance,
    shading group 1 face 87,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 88,
  Transmittance Schedule for shading group 1,
  4,
  -0.561423067283395,-0.496643163161234,-0.944058427251805,
  -0.565286770588551,-0.496661231221909,-0.943023308748972,
  -0.461759152547543,-0.503404323265375,-0.556711824306108,
  -0.457895449242387,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 88,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 89,
  Transmittance Schedule for shading group 1,
  4,
  -0.561423067283395,-0.096704085098677,-0.937077464676892,
  -0.565286770588551,-0.0967221531593524,-0.936042346174058,
  -0.565286770588551,-0.496661231221909,-0.943023308748972,
  -0.561423067283395,-0.496643163161234,-0.944058427251805;

  ShadingProperty:Reflectance,
    shading group 1 face 89,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 90,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.103447177142143,-0.550765980234028,
  -0.461759152547543,-0.103465245202819,-0.549730861731195,
  -0.565286770588551,-0.0967221531593524,-0.936042346174058,
  -0.561423067283395,-0.096704085098677,-0.937077464676892;

  ShadingProperty:Reflectance,
    shading group 1 face 90,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 91,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.103447177142143,-0.550765980234028,
  -1.0614230672834,-0.096704085098677,-0.937077464676892,
  -1.0614230672834,-0.496643163161234,-0.944058427251805,
  -0.957895449242387,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 91,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 92,
  Transmittance Schedule for shading group 1,
  4,
  -0.961759152547543,-0.503404323265375,-0.556711824306108,
  -1.06528677058855,-0.496661231221909,-0.943023308748972,
  -1.06528677058855,-0.0967221531593524,-0.936042346174058,
  -0.961759152547543,-0.103465245202819,-0.549730861731195;

  ShadingProperty:Reflectance,
    shading group 1 face 92,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 93,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.5033862552047,-0.557746942808942,
  -0.961759152547543,-0.503404323265375,-0.556711824306108,
  -0.961759152547543,-0.103465245202819,-0.549730861731195,
  -0.957895449242387,-0.103447177142143,-0.550765980234028;

  ShadingProperty:Reflectance,
    shading group 1 face 93,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 94,
  Transmittance Schedule for shading group 1,
  4,
  -1.0614230672834,-0.496643163161234,-0.944058427251805,
  -1.06528677058855,-0.496661231221909,-0.943023308748972,
  -0.961759152547543,-0.503404323265375,-0.556711824306108,
  -0.957895449242387,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 94,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 95,
  Transmittance Schedule for shading group 1,
  4,
  -1.0614230672834,-0.096704085098677,-0.937077464676892,
  -1.06528677058855,-0.0967221531593524,-0.936042346174058,
  -1.06528677058855,-0.496661231221909,-0.943023308748972,
  -1.0614230672834,-0.496643163161234,-0.944058427251805;

  ShadingProperty:Reflectance,
    shading group 1 face 95,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 96,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.103447177142143,-0.550765980234028,
  -0.961759152547543,-0.103465245202819,-0.549730861731195,
  -1.06528677058855,-0.0967221531593524,-0.936042346174058,
  -1.0614230672834,-0.096704085098677,-0.937077464676892;

  ShadingProperty:Reflectance,
    shading group 1 face 96,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 97,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.103447177142143,-0.550765980234028,
  -1.5614230672834,-0.096704085098677,-0.937077464676892,
  -1.5614230672834,-0.496643163161234,-0.944058427251805,
  -1.45789544924239,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 97,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 98,
  Transmittance Schedule for shading group 1,
  4,
  -1.46175915254754,-0.503404323265375,-0.556711824306108,
  -1.56528677058855,-0.496661231221909,-0.943023308748972,
  -1.56528677058855,-0.0967221531593524,-0.936042346174058,
  -1.46175915254754,-0.103465245202819,-0.549730861731195;

  ShadingProperty:Reflectance,
    shading group 1 face 98,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 99,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.5033862552047,-0.557746942808942,
  -1.46175915254754,-0.503404323265375,-0.556711824306108,
  -1.46175915254754,-0.103465245202819,-0.549730861731195,
  -1.45789544924239,-0.103447177142143,-0.550765980234028;

  ShadingProperty:Reflectance,
    shading group 1 face 99,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 100,
  Transmittance Schedule for shading group 1,
  4,
  -1.5614230672834,-0.496643163161234,-0.944058427251805,
  -1.56528677058855,-0.496661231221909,-0.943023308748972,
  -1.46175915254754,-0.503404323265375,-0.556711824306108,
  -1.45789544924239,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 100,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 101,
  Transmittance Schedule for shading group 1,
  4,
  -1.5614230672834,-0.096704085098677,-0.937077464676892,
  -1.56528677058855,-0.0967221531593524,-0.936042346174058,
  -1.56528677058855,-0.496661231221909,-0.943023308748972,
  -1.5614230672834,-0.496643163161234,-0.944058427251805;

  ShadingProperty:Reflectance,
    shading group 1 face 101,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 102,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.103447177142143,-0.550765980234028,
  -1.46175915254754,-0.103465245202819,-0.549730861731195,
  -1.56528677058855,-0.0967221531593524,-0.936042346174058,
  -1.5614230672834,-0.096704085098677,-0.937077464676892;

  ShadingProperty:Reflectance,
    shading group 1 face 102,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 103,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.103447177142143,-0.550765980234028,
  -2.0614230672834,-0.096704085098677,-0.937077464676892,
  -2.0614230672834,-0.496643163161234,-0.944058427251805,
  -1.95789544924239,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 103,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 104,
  Transmittance Schedule for shading group 1,
  4,
  -1.96175915254754,-0.503404323265375,-0.556711824306108,
  -2.06528677058855,-0.496661231221909,-0.943023308748972,
  -2.06528677058855,-0.0967221531593524,-0.936042346174058,
  -1.96175915254754,-0.103465245202819,-0.549730861731195;

  ShadingProperty:Reflectance,
    shading group 1 face 104,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 105,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.5033862552047,-0.557746942808942,
  -1.96175915254754,-0.503404323265375,-0.556711824306108,
  -1.96175915254754,-0.103465245202819,-0.549730861731195,
  -1.95789544924239,-0.103447177142143,-0.550765980234028;

  ShadingProperty:Reflectance,
    shading group 1 face 105,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 106,
  Transmittance Schedule for shading group 1,
  4,
  -2.0614230672834,-0.496643163161234,-0.944058427251805,
  -2.06528677058855,-0.496661231221909,-0.943023308748972,
  -1.96175915254754,-0.503404323265375,-0.556711824306108,
  -1.95789544924239,-0.5033862552047,-0.557746942808942;

  ShadingProperty:Reflectance,
    shading group 1 face 106,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 107,
  Transmittance Schedule for shading group 1,
  4,
  -2.0614230672834,-0.096704085098677,-0.937077464676892,
  -2.06528677058855,-0.0967221531593524,-0.936042346174058,
  -2.06528677058855,-0.496661231221909,-0.943023308748972,
  -2.0614230672834,-0.496643163161234,-0.944058427251805;

  ShadingProperty:Reflectance,
    shading group 1 face 107,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 108,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.103447177142143,-0.550765980234028,
  -1.96175915254754,-0.103465245202819,-0.549730861731195,
  -2.06528677058855,-0.0967221531593524,-0.936042346174058,
  -2.0614230672834,-0.096704085098677,-0.937077464676892;

  ShadingProperty:Reflectance,
    shading group 1 face 108,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 109,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.297011311160057,0.0298540236346755,
  1.93857693271661,-0.0238062304031689,-0.243351057122212,
  1.93857693271661,-0.306648942877788,-0.526193769596831,
  2.04210455075761,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 109,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 110,
  Transmittance Schedule for shading group 1,
  4,
  2.03824084745246,-0.580586074442244,-0.252256638032375,
  1.93471322941145,-0.307380993685357,-0.525461718789262,
  1.93471322941145,-0.0245382812107378,-0.242619006314643,
  2.03824084745246,-0.297743361967626,0.0305860744422445;

  ShadingProperty:Reflectance,
    shading group 1 face 110,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 111,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.579854023634676,-0.252988688839943,
  2.03824084745246,-0.580586074442244,-0.252256638032375,
  2.03824084745246,-0.297743361967626,0.0305860744422445,
  2.04210455075761,-0.297011311160057,0.0298540236346755;

  ShadingProperty:Reflectance,
    shading group 1 face 111,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 112,
  Transmittance Schedule for shading group 1,
  4,
  1.93857693271661,-0.306648942877788,-0.526193769596831,
  1.93471322941145,-0.307380993685357,-0.525461718789262,
  2.03824084745246,-0.580586074442244,-0.252256638032375,
  2.04210455075761,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 112,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 113,
  Transmittance Schedule for shading group 1,
  4,
  1.93857693271661,-0.0238062304031689,-0.243351057122212,
  1.93471322941145,-0.0245382812107378,-0.242619006314643,
  1.93471322941145,-0.307380993685357,-0.525461718789262,
  1.93857693271661,-0.306648942877788,-0.526193769596831;

  ShadingProperty:Reflectance,
    shading group 1 face 113,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 114,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.297011311160057,0.0298540236346755,
  2.03824084745246,-0.297743361967626,0.0305860744422445,
  1.93471322941145,-0.0245382812107378,-0.242619006314643,
  1.93857693271661,-0.0238062304031689,-0.243351057122212;

  ShadingProperty:Reflectance,
    shading group 1 face 114,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 115,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.297011311160057,0.0298540236346755,
  1.43857693271661,-0.0238062304031689,-0.243351057122212,
  1.43857693271661,-0.306648942877788,-0.526193769596831,
  1.54210455075761,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 115,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 116,
  Transmittance Schedule for shading group 1,
  4,
  1.53824084745246,-0.580586074442244,-0.252256638032375,
  1.43471322941145,-0.307380993685357,-0.525461718789262,
  1.43471322941145,-0.0245382812107378,-0.242619006314643,
  1.53824084745246,-0.297743361967626,0.0305860744422445;

  ShadingProperty:Reflectance,
    shading group 1 face 116,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 117,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.579854023634676,-0.252988688839943,
  1.53824084745246,-0.580586074442244,-0.252256638032375,
  1.53824084745246,-0.297743361967626,0.0305860744422445,
  1.54210455075761,-0.297011311160057,0.0298540236346755;

  ShadingProperty:Reflectance,
    shading group 1 face 117,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 118,
  Transmittance Schedule for shading group 1,
  4,
  1.43857693271661,-0.306648942877788,-0.526193769596831,
  1.43471322941145,-0.307380993685357,-0.525461718789262,
  1.53824084745246,-0.580586074442244,-0.252256638032375,
  1.54210455075761,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 118,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 119,
  Transmittance Schedule for shading group 1,
  4,
  1.43857693271661,-0.0238062304031689,-0.243351057122212,
  1.43471322941145,-0.0245382812107378,-0.242619006314643,
  1.43471322941145,-0.307380993685357,-0.525461718789262,
  1.43857693271661,-0.306648942877788,-0.526193769596831;

  ShadingProperty:Reflectance,
    shading group 1 face 119,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 120,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.297011311160057,0.0298540236346755,
  1.53824084745246,-0.297743361967626,0.0305860744422445,
  1.43471322941145,-0.0245382812107378,-0.242619006314643,
  1.43857693271661,-0.0238062304031689,-0.243351057122212;

  ShadingProperty:Reflectance,
    shading group 1 face 120,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 121,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.297011311160057,0.0298540236346755,
  0.938576932716605,-0.0238062304031689,-0.243351057122212,
  0.938576932716605,-0.306648942877788,-0.526193769596831,
  1.04210455075761,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 121,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 122,
  Transmittance Schedule for shading group 1,
  4,
  1.03824084745246,-0.580586074442244,-0.252256638032375,
  0.934713229411449,-0.307380993685357,-0.525461718789262,
  0.934713229411449,-0.0245382812107378,-0.242619006314643,
  1.03824084745246,-0.297743361967626,0.0305860744422445;

  ShadingProperty:Reflectance,
    shading group 1 face 122,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 123,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.579854023634676,-0.252988688839943,
  1.03824084745246,-0.580586074442244,-0.252256638032375,
  1.03824084745246,-0.297743361967626,0.0305860744422445,
  1.04210455075761,-0.297011311160057,0.0298540236346755;

  ShadingProperty:Reflectance,
    shading group 1 face 123,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 124,
  Transmittance Schedule for shading group 1,
  4,
  0.938576932716605,-0.306648942877788,-0.526193769596831,
  0.934713229411449,-0.307380993685357,-0.525461718789262,
  1.03824084745246,-0.580586074442244,-0.252256638032375,
  1.04210455075761,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 124,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 125,
  Transmittance Schedule for shading group 1,
  4,
  0.938576932716605,-0.0238062304031689,-0.243351057122212,
  0.934713229411449,-0.0245382812107378,-0.242619006314643,
  0.934713229411449,-0.307380993685357,-0.525461718789262,
  0.938576932716605,-0.306648942877788,-0.526193769596831;

  ShadingProperty:Reflectance,
    shading group 1 face 125,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 126,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.297011311160057,0.0298540236346755,
  1.03824084745246,-0.297743361967626,0.0305860744422445,
  0.934713229411449,-0.0245382812107378,-0.242619006314643,
  0.938576932716605,-0.0238062304031689,-0.243351057122212;

  ShadingProperty:Reflectance,
    shading group 1 face 126,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 127,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.297011311160057,0.0298540236346755,
  0.438576932716605,-0.0238062304031689,-0.243351057122212,
  0.438576932716605,-0.306648942877788,-0.526193769596831,
  0.542104550757614,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 127,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 128,
  Transmittance Schedule for shading group 1,
  4,
  0.538240847452457,-0.580586074442244,-0.252256638032375,
  0.434713229411449,-0.307380993685357,-0.525461718789262,
  0.434713229411449,-0.0245382812107378,-0.242619006314643,
  0.538240847452457,-0.297743361967626,0.0305860744422445;

  ShadingProperty:Reflectance,
    shading group 1 face 128,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 129,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.579854023634676,-0.252988688839943,
  0.538240847452457,-0.580586074442244,-0.252256638032375,
  0.538240847452457,-0.297743361967626,0.0305860744422445,
  0.542104550757614,-0.297011311160057,0.0298540236346755;

  ShadingProperty:Reflectance,
    shading group 1 face 129,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 130,
  Transmittance Schedule for shading group 1,
  4,
  0.438576932716605,-0.306648942877788,-0.526193769596831,
  0.434713229411449,-0.307380993685357,-0.525461718789262,
  0.538240847452457,-0.580586074442244,-0.252256638032375,
  0.542104550757614,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 130,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 131,
  Transmittance Schedule for shading group 1,
  4,
  0.438576932716605,-0.0238062304031689,-0.243351057122212,
  0.434713229411449,-0.0245382812107378,-0.242619006314643,
  0.434713229411449,-0.307380993685357,-0.525461718789262,
  0.438576932716605,-0.306648942877788,-0.526193769596831;

  ShadingProperty:Reflectance,
    shading group 1 face 131,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 132,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.297011311160057,0.0298540236346755,
  0.538240847452457,-0.297743361967626,0.0305860744422445,
  0.434713229411449,-0.0245382812107378,-0.242619006314643,
  0.438576932716605,-0.0238062304031689,-0.243351057122212;

  ShadingProperty:Reflectance,
    shading group 1 face 132,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 133,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.297011311160057,0.0298540236346755,
  -0.0614230672833948,-0.0238062304031689,-0.243351057122212,
  -0.0614230672833948,-0.306648942877788,-0.526193769596831,
  0.0421045507576135,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 133,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 134,
  Transmittance Schedule for shading group 1,
  4,
  0.0382408474524572,-0.580586074442244,-0.252256638032375,
  -0.0652867705885511,-0.307380993685357,-0.525461718789262,
  -0.0652867705885511,-0.0245382812107378,-0.242619006314643,
  0.0382408474524572,-0.297743361967626,0.0305860744422445;

  ShadingProperty:Reflectance,
    shading group 1 face 134,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 135,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.579854023634676,-0.252988688839943,
  0.0382408474524572,-0.580586074442244,-0.252256638032375,
  0.0382408474524572,-0.297743361967626,0.0305860744422445,
  0.0421045507576135,-0.297011311160057,0.0298540236346755;

  ShadingProperty:Reflectance,
    shading group 1 face 135,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 136,
  Transmittance Schedule for shading group 1,
  4,
  -0.0614230672833948,-0.306648942877788,-0.526193769596831,
  -0.0652867705885511,-0.307380993685357,-0.525461718789262,
  0.0382408474524572,-0.580586074442244,-0.252256638032375,
  0.0421045507576135,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 136,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 137,
  Transmittance Schedule for shading group 1,
  4,
  -0.0614230672833948,-0.0238062304031689,-0.243351057122212,
  -0.0652867705885511,-0.0245382812107378,-0.242619006314643,
  -0.0652867705885511,-0.307380993685357,-0.525461718789262,
  -0.0614230672833948,-0.306648942877788,-0.526193769596831;

  ShadingProperty:Reflectance,
    shading group 1 face 137,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 138,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.297011311160057,0.0298540236346755,
  0.0382408474524572,-0.297743361967626,0.0305860744422445,
  -0.0652867705885511,-0.0245382812107378,-0.242619006314643,
  -0.0614230672833948,-0.0238062304031689,-0.243351057122212;

  ShadingProperty:Reflectance,
    shading group 1 face 138,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 139,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.297011311160057,0.0298540236346755,
  -0.561423067283395,-0.0238062304031689,-0.243351057122212,
  -0.561423067283395,-0.306648942877788,-0.526193769596831,
  -0.457895449242387,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 139,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 140,
  Transmittance Schedule for shading group 1,
  4,
  -0.461759152547543,-0.580586074442244,-0.252256638032375,
  -0.565286770588551,-0.307380993685357,-0.525461718789262,
  -0.565286770588551,-0.0245382812107378,-0.242619006314643,
  -0.461759152547543,-0.297743361967626,0.0305860744422445;

  ShadingProperty:Reflectance,
    shading group 1 face 140,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 141,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.579854023634676,-0.252988688839943,
  -0.461759152547543,-0.580586074442244,-0.252256638032375,
  -0.461759152547543,-0.297743361967626,0.0305860744422445,
  -0.457895449242387,-0.297011311160057,0.0298540236346755;

  ShadingProperty:Reflectance,
    shading group 1 face 141,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 142,
  Transmittance Schedule for shading group 1,
  4,
  -0.561423067283395,-0.306648942877788,-0.526193769596831,
  -0.565286770588551,-0.307380993685357,-0.525461718789262,
  -0.461759152547543,-0.580586074442244,-0.252256638032375,
  -0.457895449242387,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 142,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 143,
  Transmittance Schedule for shading group 1,
  4,
  -0.561423067283395,-0.0238062304031689,-0.243351057122212,
  -0.565286770588551,-0.0245382812107378,-0.242619006314643,
  -0.565286770588551,-0.307380993685357,-0.525461718789262,
  -0.561423067283395,-0.306648942877788,-0.526193769596831;

  ShadingProperty:Reflectance,
    shading group 1 face 143,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 144,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.297011311160057,0.0298540236346755,
  -0.461759152547543,-0.297743361967626,0.0305860744422445,
  -0.565286770588551,-0.0245382812107378,-0.242619006314643,
  -0.561423067283395,-0.0238062304031689,-0.243351057122212;

  ShadingProperty:Reflectance,
    shading group 1 face 144,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 145,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.297011311160057,0.0298540236346755,
  -1.0614230672834,-0.0238062304031689,-0.243351057122212,
  -1.0614230672834,-0.306648942877788,-0.526193769596831,
  -0.957895449242387,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 145,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 146,
  Transmittance Schedule for shading group 1,
  4,
  -0.961759152547543,-0.580586074442244,-0.252256638032375,
  -1.06528677058855,-0.307380993685357,-0.525461718789262,
  -1.06528677058855,-0.0245382812107378,-0.242619006314643,
  -0.961759152547543,-0.297743361967626,0.0305860744422445;

  ShadingProperty:Reflectance,
    shading group 1 face 146,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 147,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.579854023634676,-0.252988688839943,
  -0.961759152547543,-0.580586074442244,-0.252256638032375,
  -0.961759152547543,-0.297743361967626,0.0305860744422445,
  -0.957895449242387,-0.297011311160057,0.0298540236346755;

  ShadingProperty:Reflectance,
    shading group 1 face 147,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 148,
  Transmittance Schedule for shading group 1,
  4,
  -1.0614230672834,-0.306648942877788,-0.526193769596831,
  -1.06528677058855,-0.307380993685357,-0.525461718789262,
  -0.961759152547543,-0.580586074442244,-0.252256638032375,
  -0.957895449242387,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 148,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 149,
  Transmittance Schedule for shading group 1,
  4,
  -1.0614230672834,-0.0238062304031689,-0.243351057122212,
  -1.06528677058855,-0.0245382812107378,-0.242619006314643,
  -1.06528677058855,-0.307380993685357,-0.525461718789262,
  -1.0614230672834,-0.306648942877788,-0.526193769596831;

  ShadingProperty:Reflectance,
    shading group 1 face 149,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 150,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.297011311160057,0.0298540236346755,
  -0.961759152547543,-0.297743361967626,0.0305860744422445,
  -1.06528677058855,-0.0245382812107378,-0.242619006314643,
  -1.0614230672834,-0.0238062304031689,-0.243351057122212;

  ShadingProperty:Reflectance,
    shading group 1 face 150,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 151,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.297011311160057,0.0298540236346755,
  -1.5614230672834,-0.0238062304031689,-0.243351057122212,
  -1.5614230672834,-0.306648942877788,-0.526193769596831,
  -1.45789544924239,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 151,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 152,
  Transmittance Schedule for shading group 1,
  4,
  -1.46175915254754,-0.580586074442244,-0.252256638032375,
  -1.56528677058855,-0.307380993685357,-0.525461718789262,
  -1.56528677058855,-0.0245382812107378,-0.242619006314643,
  -1.46175915254754,-0.297743361967626,0.0305860744422445;

  ShadingProperty:Reflectance,
    shading group 1 face 152,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 153,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.579854023634676,-0.252988688839943,
  -1.46175915254754,-0.580586074442244,-0.252256638032375,
  -1.46175915254754,-0.297743361967626,0.0305860744422445,
  -1.45789544924239,-0.297011311160057,0.0298540236346755;

  ShadingProperty:Reflectance,
    shading group 1 face 153,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 154,
  Transmittance Schedule for shading group 1,
  4,
  -1.5614230672834,-0.306648942877788,-0.526193769596831,
  -1.56528677058855,-0.307380993685357,-0.525461718789262,
  -1.46175915254754,-0.580586074442244,-0.252256638032375,
  -1.45789544924239,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 154,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 155,
  Transmittance Schedule for shading group 1,
  4,
  -1.5614230672834,-0.0238062304031689,-0.243351057122212,
  -1.56528677058855,-0.0245382812107378,-0.242619006314643,
  -1.56528677058855,-0.307380993685357,-0.525461718789262,
  -1.5614230672834,-0.306648942877788,-0.526193769596831;

  ShadingProperty:Reflectance,
    shading group 1 face 155,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 156,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.297011311160057,0.0298540236346755,
  -1.46175915254754,-0.297743361967626,0.0305860744422445,
  -1.56528677058855,-0.0245382812107378,-0.242619006314643,
  -1.5614230672834,-0.0238062304031689,-0.243351057122212;

  ShadingProperty:Reflectance,
    shading group 1 face 156,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 157,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.297011311160057,0.0298540236346755,
  -2.06142306728339,-0.0238062304031689,-0.243351057122212,
  -2.06142306728339,-0.306648942877788,-0.526193769596831,
  -1.95789544924239,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 157,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 158,
  Transmittance Schedule for shading group 1,
  4,
  -1.96175915254754,-0.580586074442244,-0.252256638032375,
  -2.06528677058855,-0.307380993685357,-0.525461718789262,
  -2.06528677058855,-0.0245382812107378,-0.242619006314643,
  -1.96175915254754,-0.297743361967626,0.0305860744422445;

  ShadingProperty:Reflectance,
    shading group 1 face 158,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 159,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.579854023634676,-0.252988688839943,
  -1.96175915254754,-0.580586074442244,-0.252256638032375,
  -1.96175915254754,-0.297743361967626,0.0305860744422445,
  -1.95789544924239,-0.297011311160057,0.0298540236346755;

  ShadingProperty:Reflectance,
    shading group 1 face 159,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 160,
  Transmittance Schedule for shading group 1,
  4,
  -2.06142306728339,-0.306648942877788,-0.526193769596831,
  -2.06528677058855,-0.307380993685357,-0.525461718789262,
  -1.96175915254754,-0.580586074442244,-0.252256638032375,
  -1.95789544924239,-0.579854023634676,-0.252988688839943;

  ShadingProperty:Reflectance,
    shading group 1 face 160,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 161,
  Transmittance Schedule for shading group 1,
  4,
  -2.06142306728339,-0.0238062304031689,-0.243351057122212,
  -2.06528677058855,-0.0245382812107378,-0.242619006314643,
  -2.06528677058855,-0.307380993685357,-0.525461718789262,
  -2.06142306728339,-0.306648942877788,-0.526193769596831;

  ShadingProperty:Reflectance,
    shading group 1 face 161,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 162,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.297011311160057,0.0298540236346755,
  -1.96175915254754,-0.297743361967626,0.0305860744422445,
  -2.06528677058855,-0.0245382812107378,-0.242619006314643,
  -2.06142306728339,-0.0238062304031689,-0.243351057122212;

  ShadingProperty:Reflectance,
    shading group 1 face 162,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 163,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.297011311160057,0.529854023634675,
  1.93857693271661,-0.0238062304031689,0.256648942877788,
  1.93857693271661,-0.306648942877788,-0.0261937695968313,
  2.04210455075761,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 163,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 164,
  Transmittance Schedule for shading group 1,
  4,
  2.03824084745246,-0.580586074442244,0.247743361967625,
  1.93471322941145,-0.307380993685357,-0.0254617187892624,
  1.93471322941145,-0.0245382812107378,0.257380993685357,
  2.03824084745246,-0.297743361967626,0.530586074442244;

  ShadingProperty:Reflectance,
    shading group 1 face 164,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 165,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.579854023634676,0.247011311160057,
  2.03824084745246,-0.580586074442244,0.247743361967625,
  2.03824084745246,-0.297743361967626,0.530586074442244,
  2.04210455075761,-0.297011311160057,0.529854023634675;

  ShadingProperty:Reflectance,
    shading group 1 face 165,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 166,
  Transmittance Schedule for shading group 1,
  4,
  1.93857693271661,-0.306648942877788,-0.0261937695968313,
  1.93471322941145,-0.307380993685357,-0.0254617187892624,
  2.03824084745246,-0.580586074442244,0.247743361967625,
  2.04210455075761,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 166,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 167,
  Transmittance Schedule for shading group 1,
  4,
  1.93857693271661,-0.0238062304031689,0.256648942877788,
  1.93471322941145,-0.0245382812107378,0.257380993685357,
  1.93471322941145,-0.307380993685357,-0.0254617187892624,
  1.93857693271661,-0.306648942877788,-0.0261937695968313;

  ShadingProperty:Reflectance,
    shading group 1 face 167,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 168,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.297011311160057,0.529854023634675,
  2.03824084745246,-0.297743361967626,0.530586074442244,
  1.93471322941145,-0.0245382812107378,0.257380993685357,
  1.93857693271661,-0.0238062304031689,0.256648942877788;

  ShadingProperty:Reflectance,
    shading group 1 face 168,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 169,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.297011311160057,0.529854023634675,
  1.43857693271661,-0.0238062304031689,0.256648942877788,
  1.43857693271661,-0.306648942877788,-0.0261937695968313,
  1.54210455075761,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 169,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 170,
  Transmittance Schedule for shading group 1,
  4,
  1.53824084745246,-0.580586074442244,0.247743361967625,
  1.43471322941145,-0.307380993685357,-0.0254617187892624,
  1.43471322941145,-0.0245382812107378,0.257380993685357,
  1.53824084745246,-0.297743361967626,0.530586074442244;

  ShadingProperty:Reflectance,
    shading group 1 face 170,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 171,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.579854023634676,0.247011311160057,
  1.53824084745246,-0.580586074442244,0.247743361967625,
  1.53824084745246,-0.297743361967626,0.530586074442244,
  1.54210455075761,-0.297011311160057,0.529854023634675;

  ShadingProperty:Reflectance,
    shading group 1 face 171,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 172,
  Transmittance Schedule for shading group 1,
  4,
  1.43857693271661,-0.306648942877788,-0.0261937695968313,
  1.43471322941145,-0.307380993685357,-0.0254617187892624,
  1.53824084745246,-0.580586074442244,0.247743361967625,
  1.54210455075761,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 172,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 173,
  Transmittance Schedule for shading group 1,
  4,
  1.43857693271661,-0.0238062304031689,0.256648942877788,
  1.43471322941145,-0.0245382812107378,0.257380993685357,
  1.43471322941145,-0.307380993685357,-0.0254617187892624,
  1.43857693271661,-0.306648942877788,-0.0261937695968313;

  ShadingProperty:Reflectance,
    shading group 1 face 173,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 174,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.297011311160057,0.529854023634675,
  1.53824084745246,-0.297743361967626,0.530586074442244,
  1.43471322941145,-0.0245382812107378,0.257380993685357,
  1.43857693271661,-0.0238062304031689,0.256648942877788;

  ShadingProperty:Reflectance,
    shading group 1 face 174,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 175,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.297011311160057,0.529854023634675,
  0.938576932716605,-0.0238062304031689,0.256648942877788,
  0.938576932716605,-0.306648942877788,-0.0261937695968313,
  1.04210455075761,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 175,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 176,
  Transmittance Schedule for shading group 1,
  4,
  1.03824084745246,-0.580586074442244,0.247743361967625,
  0.934713229411449,-0.307380993685357,-0.0254617187892624,
  0.934713229411449,-0.0245382812107378,0.257380993685357,
  1.03824084745246,-0.297743361967626,0.530586074442244;

  ShadingProperty:Reflectance,
    shading group 1 face 176,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 177,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.579854023634676,0.247011311160057,
  1.03824084745246,-0.580586074442244,0.247743361967625,
  1.03824084745246,-0.297743361967626,0.530586074442244,
  1.04210455075761,-0.297011311160057,0.529854023634675;

  ShadingProperty:Reflectance,
    shading group 1 face 177,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 178,
  Transmittance Schedule for shading group 1,
  4,
  0.938576932716605,-0.306648942877788,-0.0261937695968313,
  0.934713229411449,-0.307380993685357,-0.0254617187892624,
  1.03824084745246,-0.580586074442244,0.247743361967625,
  1.04210455075761,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 178,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 179,
  Transmittance Schedule for shading group 1,
  4,
  0.938576932716605,-0.0238062304031689,0.256648942877788,
  0.934713229411449,-0.0245382812107378,0.257380993685357,
  0.934713229411449,-0.307380993685357,-0.0254617187892624,
  0.938576932716605,-0.306648942877788,-0.0261937695968313;

  ShadingProperty:Reflectance,
    shading group 1 face 179,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 180,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.297011311160057,0.529854023634675,
  1.03824084745246,-0.297743361967626,0.530586074442244,
  0.934713229411449,-0.0245382812107378,0.257380993685357,
  0.938576932716605,-0.0238062304031689,0.256648942877788;

  ShadingProperty:Reflectance,
    shading group 1 face 180,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 181,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.297011311160057,0.529854023634675,
  0.438576932716605,-0.0238062304031689,0.256648942877788,
  0.438576932716605,-0.306648942877788,-0.0261937695968313,
  0.542104550757614,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 181,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 182,
  Transmittance Schedule for shading group 1,
  4,
  0.538240847452457,-0.580586074442244,0.247743361967625,
  0.434713229411449,-0.307380993685357,-0.0254617187892624,
  0.434713229411449,-0.0245382812107378,0.257380993685357,
  0.538240847452457,-0.297743361967626,0.530586074442244;

  ShadingProperty:Reflectance,
    shading group 1 face 182,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 183,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.579854023634676,0.247011311160057,
  0.538240847452457,-0.580586074442244,0.247743361967625,
  0.538240847452457,-0.297743361967626,0.530586074442244,
  0.542104550757614,-0.297011311160057,0.529854023634675;

  ShadingProperty:Reflectance,
    shading group 1 face 183,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 184,
  Transmittance Schedule for shading group 1,
  4,
  0.438576932716605,-0.306648942877788,-0.0261937695968313,
  0.434713229411449,-0.307380993685357,-0.0254617187892624,
  0.538240847452457,-0.580586074442244,0.247743361967625,
  0.542104550757614,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 184,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 185,
  Transmittance Schedule for shading group 1,
  4,
  0.438576932716605,-0.0238062304031689,0.256648942877788,
  0.434713229411449,-0.0245382812107378,0.257380993685357,
  0.434713229411449,-0.307380993685357,-0.0254617187892624,
  0.438576932716605,-0.306648942877788,-0.0261937695968313;

  ShadingProperty:Reflectance,
    shading group 1 face 185,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 186,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.297011311160057,0.529854023634675,
  0.538240847452457,-0.297743361967626,0.530586074442244,
  0.434713229411449,-0.0245382812107378,0.257380993685357,
  0.438576932716605,-0.0238062304031689,0.256648942877788;

  ShadingProperty:Reflectance,
    shading group 1 face 186,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 187,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.297011311160057,0.529854023634675,
  -0.0614230672833948,-0.0238062304031689,0.256648942877788,
  -0.0614230672833948,-0.306648942877788,-0.0261937695968313,
  0.0421045507576135,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 187,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 188,
  Transmittance Schedule for shading group 1,
  4,
  0.0382408474524572,-0.580586074442244,0.247743361967625,
  -0.0652867705885511,-0.307380993685357,-0.0254617187892624,
  -0.0652867705885511,-0.0245382812107378,0.257380993685357,
  0.0382408474524572,-0.297743361967626,0.530586074442244;

  ShadingProperty:Reflectance,
    shading group 1 face 188,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 189,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.579854023634676,0.247011311160057,
  0.0382408474524572,-0.580586074442244,0.247743361967625,
  0.0382408474524572,-0.297743361967626,0.530586074442244,
  0.0421045507576135,-0.297011311160057,0.529854023634675;

  ShadingProperty:Reflectance,
    shading group 1 face 189,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 190,
  Transmittance Schedule for shading group 1,
  4,
  -0.0614230672833948,-0.306648942877788,-0.0261937695968313,
  -0.0652867705885511,-0.307380993685357,-0.0254617187892624,
  0.0382408474524572,-0.580586074442244,0.247743361967625,
  0.0421045507576135,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 190,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 191,
  Transmittance Schedule for shading group 1,
  4,
  -0.0614230672833948,-0.0238062304031689,0.256648942877788,
  -0.0652867705885511,-0.0245382812107378,0.257380993685357,
  -0.0652867705885511,-0.307380993685357,-0.0254617187892624,
  -0.0614230672833948,-0.306648942877788,-0.0261937695968313;

  ShadingProperty:Reflectance,
    shading group 1 face 191,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 192,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.297011311160057,0.529854023634675,
  0.0382408474524572,-0.297743361967626,0.530586074442244,
  -0.0652867705885511,-0.0245382812107378,0.257380993685357,
  -0.0614230672833948,-0.0238062304031689,0.256648942877788;

  ShadingProperty:Reflectance,
    shading group 1 face 192,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 193,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.297011311160057,0.529854023634675,
  -0.561423067283395,-0.0238062304031689,0.256648942877788,
  -0.561423067283395,-0.306648942877788,-0.0261937695968313,
  -0.457895449242387,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 193,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 194,
  Transmittance Schedule for shading group 1,
  4,
  -0.461759152547543,-0.580586074442244,0.247743361967625,
  -0.565286770588551,-0.307380993685357,-0.0254617187892624,
  -0.565286770588551,-0.0245382812107378,0.257380993685357,
  -0.461759152547543,-0.297743361967626,0.530586074442244;

  ShadingProperty:Reflectance,
    shading group 1 face 194,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 195,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.579854023634676,0.247011311160057,
  -0.461759152547543,-0.580586074442244,0.247743361967625,
  -0.461759152547543,-0.297743361967626,0.530586074442244,
  -0.457895449242387,-0.297011311160057,0.529854023634675;

  ShadingProperty:Reflectance,
    shading group 1 face 195,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 196,
  Transmittance Schedule for shading group 1,
  4,
  -0.561423067283395,-0.306648942877788,-0.0261937695968313,
  -0.565286770588551,-0.307380993685357,-0.0254617187892624,
  -0.461759152547543,-0.580586074442244,0.247743361967625,
  -0.457895449242387,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 196,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 197,
  Transmittance Schedule for shading group 1,
  4,
  -0.561423067283395,-0.0238062304031689,0.256648942877788,
  -0.565286770588551,-0.0245382812107378,0.257380993685357,
  -0.565286770588551,-0.307380993685357,-0.0254617187892624,
  -0.561423067283395,-0.306648942877788,-0.0261937695968313;

  ShadingProperty:Reflectance,
    shading group 1 face 197,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 198,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.297011311160057,0.529854023634675,
  -0.461759152547543,-0.297743361967626,0.530586074442244,
  -0.565286770588551,-0.0245382812107378,0.257380993685357,
  -0.561423067283395,-0.0238062304031689,0.256648942877788;

  ShadingProperty:Reflectance,
    shading group 1 face 198,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 199,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.297011311160057,0.529854023634675,
  -1.0614230672834,-0.0238062304031689,0.256648942877788,
  -1.0614230672834,-0.306648942877788,-0.0261937695968313,
  -0.957895449242387,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 199,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 200,
  Transmittance Schedule for shading group 1,
  4,
  -0.961759152547543,-0.580586074442244,0.247743361967625,
  -1.06528677058855,-0.307380993685357,-0.0254617187892624,
  -1.06528677058855,-0.0245382812107378,0.257380993685357,
  -0.961759152547543,-0.297743361967626,0.530586074442244;

  ShadingProperty:Reflectance,
    shading group 1 face 200,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 201,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.579854023634676,0.247011311160057,
  -0.961759152547543,-0.580586074442244,0.247743361967625,
  -0.961759152547543,-0.297743361967626,0.530586074442244,
  -0.957895449242387,-0.297011311160057,0.529854023634675;

  ShadingProperty:Reflectance,
    shading group 1 face 201,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 202,
  Transmittance Schedule for shading group 1,
  4,
  -1.0614230672834,-0.306648942877788,-0.0261937695968313,
  -1.06528677058855,-0.307380993685357,-0.0254617187892624,
  -0.961759152547543,-0.580586074442244,0.247743361967625,
  -0.957895449242387,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 202,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 203,
  Transmittance Schedule for shading group 1,
  4,
  -1.0614230672834,-0.0238062304031689,0.256648942877788,
  -1.06528677058855,-0.0245382812107378,0.257380993685357,
  -1.06528677058855,-0.307380993685357,-0.0254617187892624,
  -1.0614230672834,-0.306648942877788,-0.0261937695968313;

  ShadingProperty:Reflectance,
    shading group 1 face 203,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 204,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.297011311160057,0.529854023634675,
  -0.961759152547543,-0.297743361967626,0.530586074442244,
  -1.06528677058855,-0.0245382812107378,0.257380993685357,
  -1.0614230672834,-0.0238062304031689,0.256648942877788;

  ShadingProperty:Reflectance,
    shading group 1 face 204,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 205,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.297011311160057,0.529854023634675,
  -1.5614230672834,-0.0238062304031689,0.256648942877788,
  -1.5614230672834,-0.306648942877788,-0.0261937695968313,
  -1.45789544924239,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 205,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 206,
  Transmittance Schedule for shading group 1,
  4,
  -1.46175915254754,-0.580586074442244,0.247743361967625,
  -1.56528677058855,-0.307380993685357,-0.0254617187892624,
  -1.56528677058855,-0.0245382812107378,0.257380993685357,
  -1.46175915254754,-0.297743361967626,0.530586074442244;

  ShadingProperty:Reflectance,
    shading group 1 face 206,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 207,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.579854023634676,0.247011311160057,
  -1.46175915254754,-0.580586074442244,0.247743361967625,
  -1.46175915254754,-0.297743361967626,0.530586074442244,
  -1.45789544924239,-0.297011311160057,0.529854023634675;

  ShadingProperty:Reflectance,
    shading group 1 face 207,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 208,
  Transmittance Schedule for shading group 1,
  4,
  -1.5614230672834,-0.306648942877788,-0.0261937695968313,
  -1.56528677058855,-0.307380993685357,-0.0254617187892624,
  -1.46175915254754,-0.580586074442244,0.247743361967625,
  -1.45789544924239,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 208,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 209,
  Transmittance Schedule for shading group 1,
  4,
  -1.5614230672834,-0.0238062304031689,0.256648942877788,
  -1.56528677058855,-0.0245382812107378,0.257380993685357,
  -1.56528677058855,-0.307380993685357,-0.0254617187892624,
  -1.5614230672834,-0.306648942877788,-0.0261937695968313;

  ShadingProperty:Reflectance,
    shading group 1 face 209,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 210,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.297011311160057,0.529854023634675,
  -1.46175915254754,-0.297743361967626,0.530586074442244,
  -1.56528677058855,-0.0245382812107378,0.257380993685357,
  -1.5614230672834,-0.0238062304031689,0.256648942877788;

  ShadingProperty:Reflectance,
    shading group 1 face 210,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 211,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.297011311160057,0.529854023634675,
  -2.06142306728339,-0.0238062304031689,0.256648942877788,
  -2.06142306728339,-0.306648942877788,-0.0261937695968313,
  -1.95789544924239,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 211,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 212,
  Transmittance Schedule for shading group 1,
  4,
  -1.96175915254754,-0.580586074442244,0.247743361967625,
  -2.06528677058855,-0.307380993685357,-0.0254617187892624,
  -2.06528677058855,-0.0245382812107378,0.257380993685357,
  -1.96175915254754,-0.297743361967626,0.530586074442244;

  ShadingProperty:Reflectance,
    shading group 1 face 212,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 213,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.579854023634676,0.247011311160057,
  -1.96175915254754,-0.580586074442244,0.247743361967625,
  -1.96175915254754,-0.297743361967626,0.530586074442244,
  -1.95789544924239,-0.297011311160057,0.529854023634675;

  ShadingProperty:Reflectance,
    shading group 1 face 213,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 214,
  Transmittance Schedule for shading group 1,
  4,
  -2.06142306728339,-0.306648942877788,-0.0261937695968313,
  -2.06528677058855,-0.307380993685357,-0.0254617187892624,
  -1.96175915254754,-0.580586074442244,0.247743361967625,
  -1.95789544924239,-0.579854023634676,0.247011311160057;

  ShadingProperty:Reflectance,
    shading group 1 face 214,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 215,
  Transmittance Schedule for shading group 1,
  4,
  -2.06142306728339,-0.0238062304031689,0.256648942877788,
  -2.06528677058855,-0.0245382812107378,0.257380993685357,
  -2.06528677058855,-0.307380993685357,-0.0254617187892624,
  -2.06142306728339,-0.306648942877788,-0.0261937695968313;

  ShadingProperty:Reflectance,
    shading group 1 face 215,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 216,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.297011311160057,0.529854023634675,
  -1.96175915254754,-0.297743361967626,0.530586074442244,
  -2.06528677058855,-0.0245382812107378,0.257380993685357,
  -2.06142306728339,-0.0238062304031689,0.256648942877788;

  ShadingProperty:Reflectance,
    shading group 1 face 216,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 217,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.103447177142143,0.949234019765972,
  1.93857693271661,-0.096704085098677,0.562922535323109,
  1.93857693271661,-0.496643163161234,0.555941572748195,
  2.04210455075761,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 217,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 218,
  Transmittance Schedule for shading group 1,
  4,
  2.03824084745246,-0.503404323265375,0.943288175693892,
  1.93471322941145,-0.496661231221909,0.556976691251028,
  1.93471322941145,-0.0967221531593524,0.563957653825942,
  2.03824084745246,-0.103465245202819,0.950269138268805;

  ShadingProperty:Reflectance,
    shading group 1 face 218,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 219,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.5033862552047,0.942253057191058,
  2.03824084745246,-0.503404323265375,0.943288175693892,
  2.03824084745246,-0.103465245202819,0.950269138268805,
  2.04210455075761,-0.103447177142143,0.949234019765972;

  ShadingProperty:Reflectance,
    shading group 1 face 219,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 220,
  Transmittance Schedule for shading group 1,
  4,
  1.93857693271661,-0.496643163161234,0.555941572748195,
  1.93471322941145,-0.496661231221909,0.556976691251028,
  2.03824084745246,-0.503404323265375,0.943288175693892,
  2.04210455075761,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 220,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 221,
  Transmittance Schedule for shading group 1,
  4,
  1.93857693271661,-0.096704085098677,0.562922535323109,
  1.93471322941145,-0.0967221531593524,0.563957653825942,
  1.93471322941145,-0.496661231221909,0.556976691251028,
  1.93857693271661,-0.496643163161234,0.555941572748195;

  ShadingProperty:Reflectance,
    shading group 1 face 221,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 222,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.103447177142143,0.949234019765972,
  2.03824084745246,-0.103465245202819,0.950269138268805,
  1.93471322941145,-0.0967221531593524,0.563957653825942,
  1.93857693271661,-0.096704085098677,0.562922535323109;

  ShadingProperty:Reflectance,
    shading group 1 face 222,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 223,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.103447177142143,0.949234019765972,
  1.43857693271661,-0.096704085098677,0.562922535323109,
  1.43857693271661,-0.496643163161234,0.555941572748195,
  1.54210455075761,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 223,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 224,
  Transmittance Schedule for shading group 1,
  4,
  1.53824084745246,-0.503404323265375,0.943288175693892,
  1.43471322941145,-0.496661231221909,0.556976691251028,
  1.43471322941145,-0.0967221531593524,0.563957653825942,
  1.53824084745246,-0.103465245202819,0.950269138268805;

  ShadingProperty:Reflectance,
    shading group 1 face 224,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 225,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.5033862552047,0.942253057191058,
  1.53824084745246,-0.503404323265375,0.943288175693892,
  1.53824084745246,-0.103465245202819,0.950269138268805,
  1.54210455075761,-0.103447177142143,0.949234019765972;

  ShadingProperty:Reflectance,
    shading group 1 face 225,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 226,
  Transmittance Schedule for shading group 1,
  4,
  1.43857693271661,-0.496643163161234,0.555941572748195,
  1.43471322941145,-0.496661231221909,0.556976691251028,
  1.53824084745246,-0.503404323265375,0.943288175693892,
  1.54210455075761,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 226,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 227,
  Transmittance Schedule for shading group 1,
  4,
  1.43857693271661,-0.096704085098677,0.562922535323109,
  1.43471322941145,-0.0967221531593524,0.563957653825942,
  1.43471322941145,-0.496661231221909,0.556976691251028,
  1.43857693271661,-0.496643163161234,0.555941572748195;

  ShadingProperty:Reflectance,
    shading group 1 face 227,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 228,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.103447177142143,0.949234019765972,
  1.53824084745246,-0.103465245202819,0.950269138268805,
  1.43471322941145,-0.0967221531593524,0.563957653825942,
  1.43857693271661,-0.096704085098677,0.562922535323109;

  ShadingProperty:Reflectance,
    shading group 1 face 228,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 229,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.103447177142143,0.949234019765972,
  0.938576932716605,-0.096704085098677,0.562922535323109,
  0.938576932716605,-0.496643163161234,0.555941572748195,
  1.04210455075761,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 229,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 230,
  Transmittance Schedule for shading group 1,
  4,
  1.03824084745246,-0.503404323265375,0.943288175693892,
  0.934713229411449,-0.496661231221909,0.556976691251028,
  0.934713229411449,-0.0967221531593524,0.563957653825942,
  1.03824084745246,-0.103465245202819,0.950269138268805;

  ShadingProperty:Reflectance,
    shading group 1 face 230,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 231,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.5033862552047,0.942253057191058,
  1.03824084745246,-0.503404323265375,0.943288175693892,
  1.03824084745246,-0.103465245202819,0.950269138268805,
  1.04210455075761,-0.103447177142143,0.949234019765972;

  ShadingProperty:Reflectance,
    shading group 1 face 231,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 232,
  Transmittance Schedule for shading group 1,
  4,
  0.938576932716605,-0.496643163161234,0.555941572748195,
  0.934713229411449,-0.496661231221909,0.556976691251028,
  1.03824084745246,-0.503404323265375,0.943288175693892,
  1.04210455075761,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 232,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 233,
  Transmittance Schedule for shading group 1,
  4,
  0.938576932716605,-0.096704085098677,0.562922535323109,
  0.934713229411449,-0.0967221531593524,0.563957653825942,
  0.934713229411449,-0.496661231221909,0.556976691251028,
  0.938576932716605,-0.496643163161234,0.555941572748195;

  ShadingProperty:Reflectance,
    shading group 1 face 233,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 234,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.103447177142143,0.949234019765972,
  1.03824084745246,-0.103465245202819,0.950269138268805,
  0.934713229411449,-0.0967221531593524,0.563957653825942,
  0.938576932716605,-0.096704085098677,0.562922535323109;

  ShadingProperty:Reflectance,
    shading group 1 face 234,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 235,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.103447177142143,0.949234019765972,
  0.438576932716605,-0.096704085098677,0.562922535323109,
  0.438576932716605,-0.496643163161234,0.555941572748195,
  0.542104550757614,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 235,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 236,
  Transmittance Schedule for shading group 1,
  4,
  0.538240847452457,-0.503404323265375,0.943288175693892,
  0.434713229411449,-0.496661231221909,0.556976691251028,
  0.434713229411449,-0.0967221531593524,0.563957653825942,
  0.538240847452457,-0.103465245202819,0.950269138268805;

  ShadingProperty:Reflectance,
    shading group 1 face 236,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 237,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.5033862552047,0.942253057191058,
  0.538240847452457,-0.503404323265375,0.943288175693892,
  0.538240847452457,-0.103465245202819,0.950269138268805,
  0.542104550757614,-0.103447177142143,0.949234019765972;

  ShadingProperty:Reflectance,
    shading group 1 face 237,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 238,
  Transmittance Schedule for shading group 1,
  4,
  0.438576932716605,-0.496643163161234,0.555941572748195,
  0.434713229411449,-0.496661231221909,0.556976691251028,
  0.538240847452457,-0.503404323265375,0.943288175693892,
  0.542104550757614,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 238,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 239,
  Transmittance Schedule for shading group 1,
  4,
  0.438576932716605,-0.096704085098677,0.562922535323109,
  0.434713229411449,-0.0967221531593524,0.563957653825942,
  0.434713229411449,-0.496661231221909,0.556976691251028,
  0.438576932716605,-0.496643163161234,0.555941572748195;

  ShadingProperty:Reflectance,
    shading group 1 face 239,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 240,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.103447177142143,0.949234019765972,
  0.538240847452457,-0.103465245202819,0.950269138268805,
  0.434713229411449,-0.0967221531593524,0.563957653825942,
  0.438576932716605,-0.096704085098677,0.562922535323109;

  ShadingProperty:Reflectance,
    shading group 1 face 240,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 241,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.103447177142143,0.949234019765972,
  -0.0614230672833948,-0.096704085098677,0.562922535323109,
  -0.0614230672833948,-0.496643163161234,0.555941572748195,
  0.0421045507576135,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 241,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 242,
  Transmittance Schedule for shading group 1,
  4,
  0.0382408474524572,-0.503404323265375,0.943288175693892,
  -0.0652867705885511,-0.496661231221909,0.556976691251028,
  -0.0652867705885511,-0.0967221531593524,0.563957653825942,
  0.0382408474524572,-0.103465245202819,0.950269138268805;

  ShadingProperty:Reflectance,
    shading group 1 face 242,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 243,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.5033862552047,0.942253057191058,
  0.0382408474524572,-0.503404323265375,0.943288175693892,
  0.0382408474524572,-0.103465245202819,0.950269138268805,
  0.0421045507576135,-0.103447177142143,0.949234019765972;

  ShadingProperty:Reflectance,
    shading group 1 face 243,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 244,
  Transmittance Schedule for shading group 1,
  4,
  -0.0614230672833948,-0.496643163161234,0.555941572748195,
  -0.0652867705885511,-0.496661231221909,0.556976691251028,
  0.0382408474524572,-0.503404323265375,0.943288175693892,
  0.0421045507576135,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 244,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 245,
  Transmittance Schedule for shading group 1,
  4,
  -0.0614230672833948,-0.096704085098677,0.562922535323109,
  -0.0652867705885511,-0.0967221531593524,0.563957653825942,
  -0.0652867705885511,-0.496661231221909,0.556976691251028,
  -0.0614230672833948,-0.496643163161234,0.555941572748195;

  ShadingProperty:Reflectance,
    shading group 1 face 245,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 246,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.103447177142143,0.949234019765972,
  0.0382408474524572,-0.103465245202819,0.950269138268805,
  -0.0652867705885511,-0.0967221531593524,0.563957653825942,
  -0.0614230672833948,-0.096704085098677,0.562922535323109;

  ShadingProperty:Reflectance,
    shading group 1 face 246,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 247,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.103447177142143,0.949234019765972,
  -0.561423067283395,-0.096704085098677,0.562922535323109,
  -0.561423067283395,-0.496643163161234,0.555941572748195,
  -0.457895449242387,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 247,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 248,
  Transmittance Schedule for shading group 1,
  4,
  -0.461759152547543,-0.503404323265375,0.943288175693892,
  -0.565286770588551,-0.496661231221909,0.556976691251028,
  -0.565286770588551,-0.0967221531593524,0.563957653825942,
  -0.461759152547543,-0.103465245202819,0.950269138268805;

  ShadingProperty:Reflectance,
    shading group 1 face 248,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 249,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.5033862552047,0.942253057191058,
  -0.461759152547543,-0.503404323265375,0.943288175693892,
  -0.461759152547543,-0.103465245202819,0.950269138268805,
  -0.457895449242387,-0.103447177142143,0.949234019765972;

  ShadingProperty:Reflectance,
    shading group 1 face 249,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 250,
  Transmittance Schedule for shading group 1,
  4,
  -0.561423067283395,-0.496643163161234,0.555941572748195,
  -0.565286770588551,-0.496661231221909,0.556976691251028,
  -0.461759152547543,-0.503404323265375,0.943288175693892,
  -0.457895449242387,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 250,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 251,
  Transmittance Schedule for shading group 1,
  4,
  -0.561423067283395,-0.096704085098677,0.562922535323109,
  -0.565286770588551,-0.0967221531593524,0.563957653825942,
  -0.565286770588551,-0.496661231221909,0.556976691251028,
  -0.561423067283395,-0.496643163161234,0.555941572748195;

  ShadingProperty:Reflectance,
    shading group 1 face 251,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 252,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.103447177142143,0.949234019765972,
  -0.461759152547543,-0.103465245202819,0.950269138268805,
  -0.565286770588551,-0.0967221531593524,0.563957653825942,
  -0.561423067283395,-0.096704085098677,0.562922535323109;

  ShadingProperty:Reflectance,
    shading group 1 face 252,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 253,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.103447177142143,0.949234019765972,
  -1.0614230672834,-0.096704085098677,0.562922535323109,
  -1.0614230672834,-0.496643163161234,0.555941572748195,
  -0.957895449242387,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 253,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 254,
  Transmittance Schedule for shading group 1,
  4,
  -0.961759152547543,-0.503404323265375,0.943288175693892,
  -1.06528677058855,-0.496661231221909,0.556976691251028,
  -1.06528677058855,-0.0967221531593524,0.563957653825942,
  -0.961759152547543,-0.103465245202819,0.950269138268805;

  ShadingProperty:Reflectance,
    shading group 1 face 254,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 255,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.5033862552047,0.942253057191058,
  -0.961759152547543,-0.503404323265375,0.943288175693892,
  -0.961759152547543,-0.103465245202819,0.950269138268805,
  -0.957895449242387,-0.103447177142143,0.949234019765972;

  ShadingProperty:Reflectance,
    shading group 1 face 255,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 256,
  Transmittance Schedule for shading group 1,
  4,
  -1.0614230672834,-0.496643163161234,0.555941572748195,
  -1.06528677058855,-0.496661231221909,0.556976691251028,
  -0.961759152547543,-0.503404323265375,0.943288175693892,
  -0.957895449242387,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 256,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 257,
  Transmittance Schedule for shading group 1,
  4,
  -1.0614230672834,-0.096704085098677,0.562922535323109,
  -1.06528677058855,-0.0967221531593524,0.563957653825942,
  -1.06528677058855,-0.496661231221909,0.556976691251028,
  -1.0614230672834,-0.496643163161234,0.555941572748195;

  ShadingProperty:Reflectance,
    shading group 1 face 257,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 258,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.103447177142143,0.949234019765972,
  -0.961759152547543,-0.103465245202819,0.950269138268805,
  -1.06528677058855,-0.0967221531593524,0.563957653825942,
  -1.0614230672834,-0.096704085098677,0.562922535323109;

  ShadingProperty:Reflectance,
    shading group 1 face 258,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 259,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.103447177142143,0.949234019765972,
  -1.5614230672834,-0.096704085098677,0.562922535323109,
  -1.5614230672834,-0.496643163161234,0.555941572748195,
  -1.45789544924239,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 259,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 260,
  Transmittance Schedule for shading group 1,
  4,
  -1.46175915254754,-0.503404323265375,0.943288175693892,
  -1.56528677058855,-0.496661231221909,0.556976691251028,
  -1.56528677058855,-0.0967221531593524,0.563957653825942,
  -1.46175915254754,-0.103465245202819,0.950269138268805;

  ShadingProperty:Reflectance,
    shading group 1 face 260,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 261,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.5033862552047,0.942253057191058,
  -1.46175915254754,-0.503404323265375,0.943288175693892,
  -1.46175915254754,-0.103465245202819,0.950269138268805,
  -1.45789544924239,-0.103447177142143,0.949234019765972;

  ShadingProperty:Reflectance,
    shading group 1 face 261,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 262,
  Transmittance Schedule for shading group 1,
  4,
  -1.5614230672834,-0.496643163161234,0.555941572748195,
  -1.56528677058855,-0.496661231221909,0.556976691251028,
  -1.46175915254754,-0.503404323265375,0.943288175693892,
  -1.45789544924239,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 262,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 263,
  Transmittance Schedule for shading group 1,
  4,
  -1.5614230672834,-0.096704085098677,0.562922535323109,
  -1.56528677058855,-0.0967221531593524,0.563957653825942,
  -1.56528677058855,-0.496661231221909,0.556976691251028,
  -1.5614230672834,-0.496643163161234,0.555941572748195;

  ShadingProperty:Reflectance,
    shading group 1 face 263,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 264,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.103447177142143,0.949234019765972,
  -1.46175915254754,-0.103465245202819,0.950269138268805,
  -1.56528677058855,-0.0967221531593524,0.563957653825942,
  -1.5614230672834,-0.096704085098677,0.562922535323109;

  ShadingProperty:Reflectance,
    shading group 1 face 264,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 265,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.103447177142143,0.949234019765972,
  -2.0614230672834,-0.096704085098677,0.562922535323109,
  -2.0614230672834,-0.496643163161234,0.555941572748195,
  -1.95789544924239,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 265,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 266,
  Transmittance Schedule for shading group 1,
  4,
  -1.96175915254754,-0.503404323265375,0.943288175693892,
  -2.06528677058855,-0.496661231221909,0.556976691251028,
  -2.06528677058855,-0.0967221531593524,0.563957653825942,
  -1.96175915254754,-0.103465245202819,0.950269138268805;

  ShadingProperty:Reflectance,
    shading group 1 face 266,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 267,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.5033862552047,0.942253057191058,
  -1.96175915254754,-0.503404323265375,0.943288175693892,
  -1.96175915254754,-0.103465245202819,0.950269138268805,
  -1.95789544924239,-0.103447177142143,0.949234019765972;

  ShadingProperty:Reflectance,
    shading group 1 face 267,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 268,
  Transmittance Schedule for shading group 1,
  4,
  -2.0614230672834,-0.496643163161234,0.555941572748195,
  -2.06528677058855,-0.496661231221909,0.556976691251028,
  -1.96175915254754,-0.503404323265375,0.943288175693892,
  -1.95789544924239,-0.5033862552047,0.942253057191058;

  ShadingProperty:Reflectance,
    shading group 1 face 268,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 269,
  Transmittance Schedule for shading group 1,
  4,
  -2.0614230672834,-0.096704085098677,0.562922535323109,
  -2.06528677058855,-0.0967221531593524,0.563957653825942,
  -2.06528677058855,-0.496661231221909,0.556976691251028,
  -2.0614230672834,-0.496643163161234,0.555941572748195;

  ShadingProperty:Reflectance,
    shading group 1 face 269,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 270,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.103447177142143,0.949234019765972,
  -1.96175915254754,-0.103465245202819,0.950269138268805,
  -2.06528677058855,-0.0967221531593524,0.563957653825942,
  -2.0614230672834,-0.096704085098677,0.562922535323109;

  ShadingProperty:Reflectance,
    shading group 1 face 270,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 271,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.103447177142143,1.44923401976597,
  1.93857693271661,-0.096704085098677,1.06292253532311,
  1.93857693271661,-0.496643163161234,1.0559415727482,
  2.04210455075761,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 271,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 272,
  Transmittance Schedule for shading group 1,
  4,
  2.03824084745246,-0.503404323265375,1.44328817569389,
  1.93471322941145,-0.496661231221909,1.05697669125103,
  1.93471322941145,-0.0967221531593524,1.06395765382594,
  2.03824084745246,-0.103465245202819,1.4502691382688;

  ShadingProperty:Reflectance,
    shading group 1 face 272,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 273,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.5033862552047,1.44225305719106,
  2.03824084745246,-0.503404323265375,1.44328817569389,
  2.03824084745246,-0.103465245202819,1.4502691382688,
  2.04210455075761,-0.103447177142143,1.44923401976597;

  ShadingProperty:Reflectance,
    shading group 1 face 273,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 274,
  Transmittance Schedule for shading group 1,
  4,
  1.93857693271661,-0.496643163161234,1.0559415727482,
  1.93471322941145,-0.496661231221909,1.05697669125103,
  2.03824084745246,-0.503404323265375,1.44328817569389,
  2.04210455075761,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 274,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 275,
  Transmittance Schedule for shading group 1,
  4,
  1.93857693271661,-0.096704085098677,1.06292253532311,
  1.93471322941145,-0.0967221531593524,1.06395765382594,
  1.93471322941145,-0.496661231221909,1.05697669125103,
  1.93857693271661,-0.496643163161234,1.0559415727482;

  ShadingProperty:Reflectance,
    shading group 1 face 275,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 276,
  Transmittance Schedule for shading group 1,
  4,
  2.04210455075761,-0.103447177142143,1.44923401976597,
  2.03824084745246,-0.103465245202819,1.4502691382688,
  1.93471322941145,-0.0967221531593524,1.06395765382594,
  1.93857693271661,-0.096704085098677,1.06292253532311;

  ShadingProperty:Reflectance,
    shading group 1 face 276,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 277,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.103447177142143,1.44923401976597,
  1.43857693271661,-0.096704085098677,1.06292253532311,
  1.43857693271661,-0.496643163161234,1.0559415727482,
  1.54210455075761,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 277,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 278,
  Transmittance Schedule for shading group 1,
  4,
  1.53824084745246,-0.503404323265375,1.44328817569389,
  1.43471322941145,-0.496661231221909,1.05697669125103,
  1.43471322941145,-0.0967221531593524,1.06395765382594,
  1.53824084745246,-0.103465245202819,1.4502691382688;

  ShadingProperty:Reflectance,
    shading group 1 face 278,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 279,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.5033862552047,1.44225305719106,
  1.53824084745246,-0.503404323265375,1.44328817569389,
  1.53824084745246,-0.103465245202819,1.4502691382688,
  1.54210455075761,-0.103447177142143,1.44923401976597;

  ShadingProperty:Reflectance,
    shading group 1 face 279,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 280,
  Transmittance Schedule for shading group 1,
  4,
  1.43857693271661,-0.496643163161234,1.0559415727482,
  1.43471322941145,-0.496661231221909,1.05697669125103,
  1.53824084745246,-0.503404323265375,1.44328817569389,
  1.54210455075761,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 280,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 281,
  Transmittance Schedule for shading group 1,
  4,
  1.43857693271661,-0.096704085098677,1.06292253532311,
  1.43471322941145,-0.0967221531593524,1.06395765382594,
  1.43471322941145,-0.496661231221909,1.05697669125103,
  1.43857693271661,-0.496643163161234,1.0559415727482;

  ShadingProperty:Reflectance,
    shading group 1 face 281,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 282,
  Transmittance Schedule for shading group 1,
  4,
  1.54210455075761,-0.103447177142143,1.44923401976597,
  1.53824084745246,-0.103465245202819,1.4502691382688,
  1.43471322941145,-0.0967221531593524,1.06395765382594,
  1.43857693271661,-0.096704085098677,1.06292253532311;

  ShadingProperty:Reflectance,
    shading group 1 face 282,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 283,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.103447177142143,1.44923401976597,
  0.938576932716605,-0.096704085098677,1.06292253532311,
  0.938576932716605,-0.496643163161234,1.0559415727482,
  1.04210455075761,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 283,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 284,
  Transmittance Schedule for shading group 1,
  4,
  1.03824084745246,-0.503404323265375,1.44328817569389,
  0.934713229411449,-0.496661231221909,1.05697669125103,
  0.934713229411449,-0.0967221531593524,1.06395765382594,
  1.03824084745246,-0.103465245202819,1.4502691382688;

  ShadingProperty:Reflectance,
    shading group 1 face 284,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 285,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.5033862552047,1.44225305719106,
  1.03824084745246,-0.503404323265375,1.44328817569389,
  1.03824084745246,-0.103465245202819,1.4502691382688,
  1.04210455075761,-0.103447177142143,1.44923401976597;

  ShadingProperty:Reflectance,
    shading group 1 face 285,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 286,
  Transmittance Schedule for shading group 1,
  4,
  0.938576932716605,-0.496643163161234,1.0559415727482,
  0.934713229411449,-0.496661231221909,1.05697669125103,
  1.03824084745246,-0.503404323265375,1.44328817569389,
  1.04210455075761,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 286,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 287,
  Transmittance Schedule for shading group 1,
  4,
  0.938576932716605,-0.096704085098677,1.06292253532311,
  0.934713229411449,-0.0967221531593524,1.06395765382594,
  0.934713229411449,-0.496661231221909,1.05697669125103,
  0.938576932716605,-0.496643163161234,1.0559415727482;

  ShadingProperty:Reflectance,
    shading group 1 face 287,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 288,
  Transmittance Schedule for shading group 1,
  4,
  1.04210455075761,-0.103447177142143,1.44923401976597,
  1.03824084745246,-0.103465245202819,1.4502691382688,
  0.934713229411449,-0.0967221531593524,1.06395765382594,
  0.938576932716605,-0.096704085098677,1.06292253532311;

  ShadingProperty:Reflectance,
    shading group 1 face 288,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 289,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.103447177142143,1.44923401976597,
  0.438576932716605,-0.096704085098677,1.06292253532311,
  0.438576932716605,-0.496643163161234,1.0559415727482,
  0.542104550757614,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 289,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 290,
  Transmittance Schedule for shading group 1,
  4,
  0.538240847452457,-0.503404323265375,1.44328817569389,
  0.434713229411449,-0.496661231221909,1.05697669125103,
  0.434713229411449,-0.0967221531593524,1.06395765382594,
  0.538240847452457,-0.103465245202819,1.4502691382688;

  ShadingProperty:Reflectance,
    shading group 1 face 290,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 291,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.5033862552047,1.44225305719106,
  0.538240847452457,-0.503404323265375,1.44328817569389,
  0.538240847452457,-0.103465245202819,1.4502691382688,
  0.542104550757614,-0.103447177142143,1.44923401976597;

  ShadingProperty:Reflectance,
    shading group 1 face 291,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 292,
  Transmittance Schedule for shading group 1,
  4,
  0.438576932716605,-0.496643163161234,1.0559415727482,
  0.434713229411449,-0.496661231221909,1.05697669125103,
  0.538240847452457,-0.503404323265375,1.44328817569389,
  0.542104550757614,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 292,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 293,
  Transmittance Schedule for shading group 1,
  4,
  0.438576932716605,-0.096704085098677,1.06292253532311,
  0.434713229411449,-0.0967221531593524,1.06395765382594,
  0.434713229411449,-0.496661231221909,1.05697669125103,
  0.438576932716605,-0.496643163161234,1.0559415727482;

  ShadingProperty:Reflectance,
    shading group 1 face 293,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 294,
  Transmittance Schedule for shading group 1,
  4,
  0.542104550757614,-0.103447177142143,1.44923401976597,
  0.538240847452457,-0.103465245202819,1.4502691382688,
  0.434713229411449,-0.0967221531593524,1.06395765382594,
  0.438576932716605,-0.096704085098677,1.06292253532311;

  ShadingProperty:Reflectance,
    shading group 1 face 294,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 295,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.103447177142143,1.44923401976597,
  -0.0614230672833948,-0.096704085098677,1.06292253532311,
  -0.0614230672833948,-0.496643163161234,1.0559415727482,
  0.0421045507576135,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 295,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 296,
  Transmittance Schedule for shading group 1,
  4,
  0.0382408474524572,-0.503404323265375,1.44328817569389,
  -0.0652867705885511,-0.496661231221909,1.05697669125103,
  -0.0652867705885511,-0.0967221531593524,1.06395765382594,
  0.0382408474524572,-0.103465245202819,1.4502691382688;

  ShadingProperty:Reflectance,
    shading group 1 face 296,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 297,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.5033862552047,1.44225305719106,
  0.0382408474524572,-0.503404323265375,1.44328817569389,
  0.0382408474524572,-0.103465245202819,1.4502691382688,
  0.0421045507576135,-0.103447177142143,1.44923401976597;

  ShadingProperty:Reflectance,
    shading group 1 face 297,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 298,
  Transmittance Schedule for shading group 1,
  4,
  -0.0614230672833948,-0.496643163161234,1.0559415727482,
  -0.0652867705885511,-0.496661231221909,1.05697669125103,
  0.0382408474524572,-0.503404323265375,1.44328817569389,
  0.0421045507576135,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 298,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 299,
  Transmittance Schedule for shading group 1,
  4,
  -0.0614230672833948,-0.096704085098677,1.06292253532311,
  -0.0652867705885511,-0.0967221531593524,1.06395765382594,
  -0.0652867705885511,-0.496661231221909,1.05697669125103,
  -0.0614230672833948,-0.496643163161234,1.0559415727482;

  ShadingProperty:Reflectance,
    shading group 1 face 299,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 300,
  Transmittance Schedule for shading group 1,
  4,
  0.0421045507576135,-0.103447177142143,1.44923401976597,
  0.0382408474524572,-0.103465245202819,1.4502691382688,
  -0.0652867705885511,-0.0967221531593524,1.06395765382594,
  -0.0614230672833948,-0.096704085098677,1.06292253532311;

  ShadingProperty:Reflectance,
    shading group 1 face 300,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 301,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.103447177142143,1.44923401976597,
  -0.561423067283395,-0.096704085098677,1.06292253532311,
  -0.561423067283395,-0.496643163161234,1.0559415727482,
  -0.457895449242387,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 301,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 302,
  Transmittance Schedule for shading group 1,
  4,
  -0.461759152547543,-0.503404323265375,1.44328817569389,
  -0.565286770588551,-0.496661231221909,1.05697669125103,
  -0.565286770588551,-0.0967221531593524,1.06395765382594,
  -0.461759152547543,-0.103465245202819,1.4502691382688;

  ShadingProperty:Reflectance,
    shading group 1 face 302,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 303,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.5033862552047,1.44225305719106,
  -0.461759152547543,-0.503404323265375,1.44328817569389,
  -0.461759152547543,-0.103465245202819,1.4502691382688,
  -0.457895449242387,-0.103447177142143,1.44923401976597;

  ShadingProperty:Reflectance,
    shading group 1 face 303,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 304,
  Transmittance Schedule for shading group 1,
  4,
  -0.561423067283395,-0.496643163161234,1.0559415727482,
  -0.565286770588551,-0.496661231221909,1.05697669125103,
  -0.461759152547543,-0.503404323265375,1.44328817569389,
  -0.457895449242387,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 304,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 305,
  Transmittance Schedule for shading group 1,
  4,
  -0.561423067283395,-0.096704085098677,1.06292253532311,
  -0.565286770588551,-0.0967221531593524,1.06395765382594,
  -0.565286770588551,-0.496661231221909,1.05697669125103,
  -0.561423067283395,-0.496643163161234,1.0559415727482;

  ShadingProperty:Reflectance,
    shading group 1 face 305,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 306,
  Transmittance Schedule for shading group 1,
  4,
  -0.457895449242387,-0.103447177142143,1.44923401976597,
  -0.461759152547543,-0.103465245202819,1.4502691382688,
  -0.565286770588551,-0.0967221531593524,1.06395765382594,
  -0.561423067283395,-0.096704085098677,1.06292253532311;

  ShadingProperty:Reflectance,
    shading group 1 face 306,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 307,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.103447177142143,1.44923401976597,
  -1.0614230672834,-0.096704085098677,1.06292253532311,
  -1.0614230672834,-0.496643163161234,1.0559415727482,
  -0.957895449242387,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 307,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 308,
  Transmittance Schedule for shading group 1,
  4,
  -0.961759152547543,-0.503404323265375,1.44328817569389,
  -1.06528677058855,-0.496661231221909,1.05697669125103,
  -1.06528677058855,-0.0967221531593524,1.06395765382594,
  -0.961759152547543,-0.103465245202819,1.4502691382688;

  ShadingProperty:Reflectance,
    shading group 1 face 308,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 309,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.5033862552047,1.44225305719106,
  -0.961759152547543,-0.503404323265375,1.44328817569389,
  -0.961759152547543,-0.103465245202819,1.4502691382688,
  -0.957895449242387,-0.103447177142143,1.44923401976597;

  ShadingProperty:Reflectance,
    shading group 1 face 309,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 310,
  Transmittance Schedule for shading group 1,
  4,
  -1.0614230672834,-0.496643163161234,1.0559415727482,
  -1.06528677058855,-0.496661231221909,1.05697669125103,
  -0.961759152547543,-0.503404323265375,1.44328817569389,
  -0.957895449242387,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 310,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 311,
  Transmittance Schedule for shading group 1,
  4,
  -1.0614230672834,-0.096704085098677,1.06292253532311,
  -1.06528677058855,-0.0967221531593524,1.06395765382594,
  -1.06528677058855,-0.496661231221909,1.05697669125103,
  -1.0614230672834,-0.496643163161234,1.0559415727482;

  ShadingProperty:Reflectance,
    shading group 1 face 311,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 312,
  Transmittance Schedule for shading group 1,
  4,
  -0.957895449242387,-0.103447177142143,1.44923401976597,
  -0.961759152547543,-0.103465245202819,1.4502691382688,
  -1.06528677058855,-0.0967221531593524,1.06395765382594,
  -1.0614230672834,-0.096704085098677,1.06292253532311;

  ShadingProperty:Reflectance,
    shading group 1 face 312,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 313,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.103447177142143,1.44923401976597,
  -1.5614230672834,-0.096704085098677,1.06292253532311,
  -1.5614230672834,-0.496643163161234,1.0559415727482,
  -1.45789544924239,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 313,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 314,
  Transmittance Schedule for shading group 1,
  4,
  -1.46175915254754,-0.503404323265375,1.44328817569389,
  -1.56528677058855,-0.496661231221909,1.05697669125103,
  -1.56528677058855,-0.0967221531593524,1.06395765382594,
  -1.46175915254754,-0.103465245202819,1.4502691382688;

  ShadingProperty:Reflectance,
    shading group 1 face 314,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 315,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.5033862552047,1.44225305719106,
  -1.46175915254754,-0.503404323265375,1.44328817569389,
  -1.46175915254754,-0.103465245202819,1.4502691382688,
  -1.45789544924239,-0.103447177142143,1.44923401976597;

  ShadingProperty:Reflectance,
    shading group 1 face 315,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 316,
  Transmittance Schedule for shading group 1,
  4,
  -1.5614230672834,-0.496643163161234,1.0559415727482,
  -1.56528677058855,-0.496661231221909,1.05697669125103,
  -1.46175915254754,-0.503404323265375,1.44328817569389,
  -1.45789544924239,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 316,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 317,
  Transmittance Schedule for shading group 1,
  4,
  -1.5614230672834,-0.096704085098677,1.06292253532311,
  -1.56528677058855,-0.0967221531593524,1.06395765382594,
  -1.56528677058855,-0.496661231221909,1.05697669125103,
  -1.5614230672834,-0.496643163161234,1.0559415727482;

  ShadingProperty:Reflectance,
    shading group 1 face 317,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 318,
  Transmittance Schedule for shading group 1,
  4,
  -1.45789544924239,-0.103447177142143,1.44923401976597,
  -1.46175915254754,-0.103465245202819,1.4502691382688,
  -1.56528677058855,-0.0967221531593524,1.06395765382594,
  -1.5614230672834,-0.096704085098677,1.06292253532311;

  ShadingProperty:Reflectance,
    shading group 1 face 318,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 319,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.103447177142143,1.44923401976597,
  -2.0614230672834,-0.096704085098677,1.06292253532311,
  -2.0614230672834,-0.496643163161234,1.0559415727482,
  -1.95789544924239,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 319,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 320,
  Transmittance Schedule for shading group 1,
  4,
  -1.96175915254754,-0.503404323265375,1.44328817569389,
  -2.06528677058855,-0.496661231221909,1.05697669125103,
  -2.06528677058855,-0.0967221531593524,1.06395765382594,
  -1.96175915254754,-0.103465245202819,1.4502691382688;

  ShadingProperty:Reflectance,
    shading group 1 face 320,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 321,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.5033862552047,1.44225305719106,
  -1.96175915254754,-0.503404323265375,1.44328817569389,
  -1.96175915254754,-0.103465245202819,1.4502691382688,
  -1.95789544924239,-0.103447177142143,1.44923401976597;

  ShadingProperty:Reflectance,
    shading group 1 face 321,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 322,
  Transmittance Schedule for shading group 1,
  4,
  -2.0614230672834,-0.496643163161234,1.0559415727482,
  -2.06528677058855,-0.496661231221909,1.05697669125103,
  -1.96175915254754,-0.503404323265375,1.44328817569389,
  -1.95789544924239,-0.5033862552047,1.44225305719106;

  ShadingProperty:Reflectance,
    shading group 1 face 322,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 323,
  Transmittance Schedule for shading group 1,
  4,
  -2.0614230672834,-0.096704085098677,1.06292253532311,
  -2.06528677058855,-0.0967221531593524,1.06395765382594,
  -2.06528677058855,-0.496661231221909,1.05697669125103,
  -2.0614230672834,-0.496643163161234,1.0559415727482;

  ShadingProperty:Reflectance,
    shading group 1 face 323,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction

Shading:Site:Detailed,
  shading group 1 face 324,
  Transmittance Schedule for shading group 1,
  4,
  -1.95789544924239,-0.103447177142143,1.44923401976597,
  -1.96175915254754,-0.103465245202819,1.4502691382688,
  -2.06528677058855,-0.0967221531593524,1.06395765382594,
  -2.0614230672834,-0.096704085098677,1.06292253532311;

  ShadingProperty:Reflectance,
    shading group 1 face 324,      !- Name of Surface:Shading Object
    0.5,      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,      !- Fraction of Shading Surface That Is Glazed
    ;      !- Name of Glazing Construction


  Schedule:Compact,
    Transmittance Schedule for shading group 1, !- Name
    Any Number, !- ScheduleType
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 0;

! ********************************************************************
! OUTPUT CONTROL VARIABLES


Output:VariableDictionary, IDF, Name;
Output:Surfaces:Drawing, DXF;




OutputControl:Table:Style,
 
	HTML,
 
	JtoKWH;
 
Output:Table:SummaryReports,
 
	InputVerificationandResultsSummary,
 
	ZoneCoolingSummaryMonthly,
 
	ZoneHeatingSummaryMonthly,
 
	SpaceGainsMonthly,
 
	WindowReportMonthly;
Output:Meter,Heating:EnergyTransfer,hourly;                                !- Nickname=Heating Load [kWh]
Output:Meter,Cooling:EnergyTransfer,hourly;                                !- Nickname=Cooling Load [kWh]
Output:Meter,InteriorLights:Electricity, hourly;                           !- Nickname=Elec:Lights [kWh]
Output:Meter,InteriorEquipment:Electricity, hourly;                        !- Nickname=Elec:Equip [kWh]
Output:Variable,*,Zone Mean Air Temperature, hourly;                       !- Nickname=IndoorTemp [C]
