 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.
  
 Site:Location,
  Atlanta Hartsfield Intl Ap_GA_USA Design_Conditions,     !- Location Name
      33.63,     !- Latitude {N+ S-}
     -84.43,     !- Longitude {W- E+}
      -5.00,     !- Time Zone Relative to GMT {GMT+/-}
     308.00;     !- Elevation {m}
 
 !  WMO=722190 Time Zone=NAE: (GMT-05:00) Eastern Time (US & Canada)
 !  Data Source=ASHRAE 2009 Annual Design Conditions
 RunPeriodControl:DaylightSavingTime,
   1st Sunday in April,    !- StartDate
   Last Sunday in October;    !- EndDate
  
 ! Using Design Conditions from "Climate Design Data 2009 ASHRAE Handbook"
 ! Atlanta Hartsfield Intl Ap_GA_USA Extreme Annual Wind Speeds, 1%=9.8m/s, 2.5%=8.6m/s, 5%=7.7m/s
 ! Atlanta Hartsfield Intl Ap_GA_USA Extreme Annual Temperatures, Max Drybulb=-11.2°C Min Drybulb=35.9°C
  
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Heating Design Conditions Wind Speed=5.3m/s Wind Dir=320
 ! Coldest Month=JAN
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Heating 99.6%, MaxDB=-6.3°C
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Htg 99.6% Condns DB,     !- Name
       -6.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
       -6.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Heating 99%, MaxDB=-3.5°C
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Htg 99% Condns DB,     !- Name
       -3.5,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
       -3.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-15.8°C
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
       -2.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
      -15.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   DewPoint;      !- Humidity Indicating Type
 
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Humidification 99% Design Conditions DP=>MCDB, DP=-12.9°C
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Hum_n 99% Condns DP=>MCDB,     !- Name
        0.1,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
      -12.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   DewPoint;      !- Humidity Indicating Type
 
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=11.4m/s
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
          3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
          3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
       11.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=10.7m/s
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
        3.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
        3.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
       10.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Atlanta Hartsfield Intl Ap Annual Cooling Design Conditions Wind Speed=4m/s Wind Dir=300
 ! Hottest Month=JUL
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.4°C MWB=23.5°C
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Clg .4% Condns DB=>MWB,     !- Name
       34.4,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Temp Range {C}
       23.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Cooling (DB=>MWB) 1%, MaxDB=33°C MWB=23.3°C
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Clg 1% Condns DB=>MWB,     !- Name
         33,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Temp Range {C}
       23.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Cooling (DB=>MWB) 2%, MaxDB=31.9°C MWB=23°C
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Clg 2% Condns DB=>MWB,     !- Name
       31.9,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Temp Range {C}
         23,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.1°C
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Clg .4% Condns WB=>MDB,     !- Name
       31.2,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Temp Range {C}
       25.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Cooling (WB=>MDB) 1%, MDB=30.3°C WB=24.5°C
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Clg 1% Condns WB=>MDB,     !- Name
       30.3,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Temp Range {C}
       24.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Cooling (WB=>MDB) 2%, MDB=29.4°C WB=24°C
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Clg 2% Condns WB=>MDB,     !- Name
       29.4,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Temp Range {C}
         24,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Cooling (DP=>MDB) .4%, MDB=27.3°C DP=23.4°C HR=0.0190
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Clg .4% Condns DP=>MDB,     !- Name
       27.3,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Temp Range {C}
       23.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   DewPoint;      !- Humidity Indicating Type
 
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Cooling (DP=>MDB) 1%, MDB=26.7°C DP=22.9°C HR=0.0183
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Clg 1% Condns DP=>MDB,     !- Name
       26.7,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Temp Range {C}
       22.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   DewPoint;      !- Humidity Indicating Type
 
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Cooling (DP=>MDB) 2%, MDB=26.3°C DP=22.5°C HR=0.0178
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Clg 2% Condns DP=>MDB,     !- Name
       26.3,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Temp Range {C}
       22.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   DewPoint;      !- Humidity Indicating Type
 
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Cooling (Enthalpy=>MDB) .4%, MDB=31.3°C Enthalpy=77.9kJ/kg
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Clg .4% Condns Enth=>MDB,     !- Name
       31.3,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Temp Range {C}
       77.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   Enthalpy;      !- Humidity Indicating Type
 
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Cooling (Enthalpy=>MDB) 1%, MDB=30.4°C Enthalpy=75.6kJ/kg
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Clg 1% Condns Enth=>MDB,     !- Name
       30.4,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Temp Range {C}
       75.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   Enthalpy;      !- Humidity Indicating Type
 
 ! Atlanta Hartsfield Intl Ap_GA_USA Annual Cooling (Enthalpy=>MDB) 2%, MDB=29.7°C Enthalpy=73.5kJ/kg
 SizingPeriod:DesignDay,
  Atlanta Hartsfield Intl Ap Ann Clg 2% Condns Enth=>MDB,     !- Name
       29.7,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Temp Range {C}
       73.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97679.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   Enthalpy;      !- Humidity Indicating Type
 
